pandapower 3.5.5, generated by run_benchmark.py

| case | scenario | n_ac | n_dc | converters | dc_loads | converters_on_gen_bus | coupling_z_pu | pandapower | pp_dc_load_bug_cancelled | pp_init | pp_time_ms | max_dV_vs_engine | engine | engine_iterations | engine_time_ms | pp_ac_only_control |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| IEEE 57+14, 2 HVDC grids | paper case, converters on grid buses | 72 | 10 | 8 | 1 | 1 | 0.001 | not converged | not converged | - | nan | nan | converged | 5 | 94.9 | converges |
| IEEE 57+14, 2 HVDC grids | busbar layout | 80 | 18 | 8 | 1 | 0 | 0.001 | not converged | converged | - | nan | nan | converged | 5 | 87.4 | converges |
| IEEE 30, 2 HVDC grids | paper case, converters on grid buses | 30 | 8 | 6 | 2 | 1 | 0.001 | not converged | not converged | - | nan | nan | converged | 4 | 54 | converges |
| IEEE 30, 2 HVDC grids | busbar layout | 36 | 14 | 6 | 2 | 0 | 0.001 | spurious (V 0.93..1.92 p.u.) | converged | flat | 123 | 0.117 | converged | 4 | 54 | converges |
| PEGASE 1354, 2 HVDC grids | paper case, converters on grid buses | 1354 | 5 | 5 | 0 | 2 | 0.001 | error: RuntimeError | (no DC load) | flat | 877 | nan | converged | 7 | 1.25e+03 | converges |
| PEGASE 1354, 2 HVDC grids | busbar layout | 1359 | 10 | 5 | 0 | 0 | 0.001 | converged | (no DC load) | auto | 214 | 8.6e-09 | converged | 7 | 1.6e+03 | converges |
| EPFL 26-bus AC/DC microgrid | EMTP-RV setpoints | 18 | 8 | 4 | 4 | 0 | 0.0001 | converged | converged | auto | 65 | 0.00397 | converged | 4 | 42.2 | converges |
| EPFL 26-bus AC/DC microgrid | EMTP-RV setpoints | 18 | 8 | 4 | 4 | 0 | 0.001 | converged | converged | auto | 66.6 | 0.00397 | converged | 4 | 42.2 | converges |
| EPFL 26-bus AC/DC microgrid | EMTP-RV setpoints | 18 | 8 | 4 | 4 | 0 | 0.01 | converged | converged | auto | 55.5 | 0.00401 | converged | 4 | 42.2 | converges |
