# ieee57_14_hvdc: IEEE 57 + IEEE 14 with two HVDC grids (paper section IV-B), full case data
#
# Case files in YAML: MATPOWER-style tables, one row per element, complete with transformers and the DC side.
#
#     bus        id, name, base_kv, pd_mw, qd_mvar, gs_mw, bs_mvar, in_service   (loads/shunts as in MATPOWER)
#     slack      bus, vm_pu, va_deg, in_service
#     gen        bus, pg_mw, vg_pu, in_service                                   (PV generators)
#     line       from, to, r_pu, x_pu, b_pu, in_service                          (b_pu: total charging)
#     trafo      from, to, r_pu, x_pu, g_pu, b_pu, ratio, shift_deg, in_service  (MATPOWER branch model: tap at
#                                                                                 'from', ratio 0 means 1, g/b
#                                                                                 split half-half, from side /ratio^2)
#     bus_dc     id, name, base_kv, pd_mw, in_service                            (pd_mw: DC load)
#     line_dc    from, to, r_pu, in_service
#     source_dc  bus, vm_pu, in_service                                          (DC voltage source)
#     converter  name, ac_bus, dc_bus, mode, p_mw, q_mvar, vac_pu, va_deg, vdc_pu,
#                p_dc_ref_mw, droop_k, vdc_ref_pu, loss_a, loss_b, loss_c, in_service
#
# Per unit on base_mva and the bus base_kv (from-bus base for lines). Converters connect directly to ac_bus and
# dc_bus (no extra busbar nodes needed). Converter modes and the columns they use:
#     PQ     p_mw, q_mvar          (injection into the AC grid)
#     PV     p_mw, vac_pu
#     VdcQ   vdc_pu, q_mvar
#     VdcV   vdc_pu, vac_pu
#     GF     vac_pu, va_deg        (grid-forming)
#     droop  p_dc_ref_mw, droop_k, vdc_ref_pu, q_mvar:
#            P_dc = p_dc_ref_mw - droop_k * (E_dc - vdc_ref_pu) * base_mva, P_dc injected into the DC grid
#            (rectifier positive), droop_k = 1 / droop (e.g. 5 % droop -> 20)
# Converter losses: P_loss = loss_a + loss_b |I| + loss_c |I|^2 (p.u.).

name: ieee57_14_hvdc
base_mva: 100
f_hz: 50

bus:
  columns: [id, name, base_kv, pd_mw, qd_mvar, gs_mw, bs_mvar, in_service]
  rows:
  #   id   name  base_kv  pd_mw  qd_mvar  gs_mw  bs_mvar  in_service
  - [101, "101",     220,    55,      17,     0,       0,       true]
  - [102, "102",     220,     3,      88,     0,       0,       true]
  - [103, "103",     220,    41,      21,     0,       0,       true]
  - [104, "104",     220,     0,       0,     0,       0,       true]
  - [105, "105",     220,    13,       4,     0,       0,       true]
  - [106, "106",     220,    75,       2,     0,       0,       true]
  - [107, "107",     220,     0,       0,     0,       0,       true]
  - [108, "108",     220,   150,      22,     0,       0,       true]
  - [109, "109",     220,   121,      26,     0,       0,       true]
  - [110, "110",     220,     5,       2,     0,       0,       true]
  - [111, "111",     220,     0,       0,     0,       0,       true]
  - [112, "112",     220,  37.7,      24,     0,       0,       true]
  - [113, "113",     220,    18,     2.3,     0,       0,       true]
  - [114, "114",     220,  10.5,     5.3,     0,       0,       true]
  - [115, "115",     220,    22,       5,     0,       0,       true]
  - [116, "116",     220,    43,       3,     0,       0,       true]
  - [117, "117",     220,    42,       8,     0,       0,       true]
  - [118, "118",     220,  27.2,     9.8,     0,      10,       true]
  - [119, "119",     220,   3.3,     0.6,     0,       0,       true]
  - [120, "120",     220,   2.3,       1,     0,       0,       true]
  - [121, "121",     220,     0,       0,     0,       0,       true]
  - [122, "122",     220,     0,       0,     0,       0,       true]
  - [123, "123",     220,   6.3,     2.1,     0,       0,       true]
  - [124, "124",     220,     0,       0,     0,       0,       true]
  - [125, "125",     220,   6.3,     3.2,     0,     5.9,       true]
  - [126, "126",     220,     0,       0,     0,       0,       true]
  - [127, "127",     220,   9.3,     0.5,     0,       0,       true]
  - [128, "128",     220,   4.6,     2.3,     0,       0,       true]
  - [129, "129",     220,    17,     2.6,     0,       0,       true]
  - [130, "130",     220,   3.6,     1.8,     0,       0,       true]
  - [131, "131",     220,   5.8,     2.9,     0,       0,       true]
  - [132, "132",     220,   1.6,     0.8,     0,       0,       true]
  - [133, "133",     220,   3.8,     1.9,     0,       0,       true]
  - [134, "134",     220,     0,       0,     0,       0,       true]
  - [135, "135",     220,     6,       3,     0,       0,       true]
  - [136, "136",     220,     0,       0,     0,       0,       true]
  - [137, "137",     220,     0,       0,     0,       0,       true]
  - [138, "138",     220,    14,       7,     0,       0,       true]
  - [139, "139",     220,     0,       0,     0,       0,       true]
  - [140, "140",     220,     0,       0,     0,       0,       true]
  - [141, "141",     220,   6.3,       3,     0,       0,       true]
  - [142, "142",     220,   7.1,     4.4,     0,       0,       true]
  - [143, "143",     220,     2,       1,     0,       0,       true]
  - [144, "144",     220,    12,     1.8,     0,       0,       true]
  - [145, "145",     220,     0,       0,     0,       0,       true]
  - [146, "146",     220,     0,       0,     0,       0,       true]
  - [147, "147",     220,  29.7,    11.6,     0,       0,       true]
  - [148, "148",     220,     0,       0,     0,       0,       true]
  - [149, "149",     220,    18,     8.5,     0,       0,       true]
  - [150, "150",     220,    21,    10.5,     0,       0,       true]
  - [151, "151",     220,    18,     5.3,     0,       0,       true]
  - [152, "152",     220,   4.9,     2.2,     0,       0,       true]
  - [153, "153",     220,    20,      10,     0,     6.3,       true]
  - [154, "154",     220,   4.1,     1.4,     0,       0,       true]
  - [155, "155",     220,   6.8,     3.4,     0,       0,       true]
  - [156, "156",     220,   7.6,     2.2,     0,       0,       true]
  - [157, "157",     220,   6.7,       2,     0,       0,       true]
  - [158, "158",     220,     0,       0,     0,       0,       true]
  - [201, "201",     220,     0,       0,     0,       0,       true]
  - [202, "202",     220,  21.7,    12.7,     0,       0,       true]
  - [203, "203",     220,  94.2,      19,     0,       0,       true]
  - [204, "204",     220,  47.8,    -3.9,     0,       0,       true]
  - [205, "205",     220,   7.6,     1.6,     0,       0,       true]
  - [206, "206",     220,  11.2,     7.5,     0,       0,       true]
  - [207, "207",     220,     0,       0,     0,       0,       true]
  - [208, "208",     220,     0,       0,     0,       0,       true]
  - [209, "209",     220,  29.5,    16.6,     0,      19,       true]
  - [210, "210",     220,     9,     5.8,     0,       0,       true]
  - [211, "211",     220,   3.5,     1.8,     0,       0,       true]
  - [212, "212",     220,   6.1,     1.6,     0,       0,       true]
  - [213, "213",     220,  13.5,     5.8,     0,       0,       true]
  - [214, "214",     220,  14.9,       5,     0,       0,       true]

slack:
  columns: [bus, vm_pu, va_deg, in_service]
  rows:
  #  bus  vm_pu  va_deg  in_service
  - [101,  1.04,      0,       true]
  - [201,  1.06,      0,       true]

gen:
  columns: [bus, pg_mw, vg_pu, in_service]
  rows:
  #  bus  pg_mw  vg_pu  in_service
  - [102,     0,  1.01,       true]
  - [103,    40, 0.985,       true]
  - [106,     0,  0.98,       true]
  - [108,   450, 1.005,       true]
  - [109,     0,  0.98,       true]
  - [112,   310, 1.015,       true]
  - [202,    40, 1.045,       true]
  - [203,     0,  1.01,       true]
  - [206,     0,  1.07,       true]
  - [208,     0,  1.09,       true]

line:
  columns: [from, to, r_pu, x_pu, b_pu, in_service]
  rows:
  #  from   to     r_pu     x_pu    b_pu  in_service
  - [ 101, 102,  0.0083,   0.028,  0.129,       true]
  - [ 102, 103,  0.0298,   0.085, 0.0818,       true]
  - [ 103, 104,  0.0112,  0.0366,  0.038,       true]
  - [ 104, 105,  0.0625,   0.132, 0.0258,       true]
  - [ 104, 106,   0.043,   0.148, 0.0348,       true]
  - [ 106, 107,    0.02,   0.102, 0.0276,       true]
  - [ 106, 108,  0.0339,   0.173,  0.047,       true]
  - [ 108, 109,  0.0099,  0.0505, 0.0548,       true]
  - [ 109, 110,  0.0369,  0.1679,  0.044,       true]
  - [ 109, 111,  0.0258,  0.0848, 0.0218,       true]
  - [ 109, 112,  0.0648,   0.295, 0.0772,       true]
  - [ 109, 113,  0.0481,   0.158, 0.0406,       true]
  - [ 113, 114,  0.0132,  0.0434,  0.011,       true]
  - [ 113, 115,  0.0269,  0.0869,  0.023,       true]
  - [ 101, 115,  0.0178,   0.091, 0.0988,       true]
  - [ 101, 116,  0.0454,   0.206, 0.0546,       true]
  - [ 101, 117,  0.0238,   0.108, 0.0286,       true]
  - [ 103, 115,  0.0162,   0.053, 0.0544,       true]
  - [ 105, 106,  0.0302,  0.0641, 0.0124,       true]
  - [ 107, 108,  0.0139,  0.0712, 0.0194,       true]
  - [ 110, 112,  0.0277,  0.1262, 0.0328,       true]
  - [ 111, 113,  0.0223,  0.0732, 0.0188,       true]
  - [ 112, 113,  0.0178,   0.058, 0.0604,       true]
  - [ 112, 116,   0.018,  0.0813, 0.0216,       true]
  - [ 112, 117,  0.0397,   0.179, 0.0476,       true]
  - [ 114, 115,  0.0171,  0.0547, 0.0148,       true]
  - [ 118, 119,   0.461,   0.685,      0,       true]
  - [ 119, 120,   0.283,   0.434,      0,       true]
  - [ 121, 122,  0.0736,   0.117,      0,       true]
  - [ 122, 123,  0.0099,  0.0152,      0,       true]
  - [ 123, 124,   0.166,   0.256, 0.0084,       true]
  - [ 124, 125,       0,   1.182,      0,       true]
  - [ 124, 125,       0,    1.23,      0,       true]
  - [ 126, 127,   0.165,   0.254,      0,       true]
  - [ 127, 128,  0.0618,  0.0954,      0,       true]
  - [ 128, 129,  0.0418,  0.0587,      0,       true]
  - [ 125, 130,   0.135,   0.202,      0,       true]
  - [ 130, 131,   0.326,   0.497,      0,       true]
  - [ 131, 132,   0.507,   0.755,      0,       true]
  - [ 132, 133,  0.0392,   0.036,      0,       true]
  - [ 134, 135,   0.052,   0.078, 0.0032,       true]
  - [ 135, 136,   0.043,  0.0537, 0.0016,       true]
  - [ 136, 137,   0.029,  0.0366,      0,       true]
  - [ 137, 138,  0.0651,  0.1009,  0.002,       true]
  - [ 137, 139,  0.0239,  0.0379,      0,       true]
  - [ 136, 140,    0.03,  0.0466,      0,       true]
  - [ 122, 138,  0.0192,  0.0295,      0,       true]
  - [ 141, 142,   0.207,   0.352,      0,       true]
  - [ 141, 143,       0,   0.412,      0,       true]
  - [ 138, 144,  0.0289,  0.0585,  0.002,       true]
  - [ 146, 147,   0.023,   0.068, 0.0032,       true]
  - [ 147, 148,  0.0182,  0.0233,      0,       true]
  - [ 148, 149,  0.0834,   0.129, 0.0048,       true]
  - [ 149, 150,  0.0801,   0.128,      0,       true]
  - [ 150, 151,  0.1386,    0.22,      0,       true]
  - [ 129, 152,  0.1442,   0.187,      0,       true]
  - [ 152, 153,  0.0762,  0.0984,      0,       true]
  - [ 153, 154,  0.1878,   0.232,      0,       true]
  - [ 154, 155,  0.1732,  0.2265,      0,       true]
  - [ 144, 145,  0.0624,  0.1242,  0.004,       true]
  - [ 156, 141,   0.553,   0.549,      0,       true]
  - [ 156, 142,  0.2125,   0.354,      0,       true]
  - [ 157, 156,   0.174,    0.26,      0,       true]
  - [ 138, 149,   0.115,   0.177,  0.003,       true]
  - [ 138, 148,  0.0312,  0.0482,      0,       true]
  - [ 101, 158,     0.1,    0.01,      0,       true]
  - [ 201, 202, 0.01938, 0.05917, 0.0528,       true]
  - [ 201, 205, 0.05403, 0.22304, 0.0492,       true]
  - [ 202, 203, 0.04699, 0.19797, 0.0438,       true]
  - [ 202, 204, 0.05811, 0.17632,  0.034,       true]
  - [ 202, 205, 0.05695, 0.17388, 0.0346,       true]
  - [ 203, 204, 0.06701, 0.17103, 0.0128,       true]
  - [ 204, 205, 0.01335, 0.04211,      0,       true]
  - [ 206, 211, 0.09498,  0.1989,      0,       true]
  - [ 206, 212, 0.12291, 0.25581,      0,       true]
  - [ 206, 213, 0.06615, 0.13027,      0,       true]
  - [ 207, 208,       0, 0.17615,      0,       true]
  - [ 207, 209,       0, 0.11001,      0,       true]
  - [ 209, 210, 0.03181,  0.0845,      0,       true]
  - [ 209, 214, 0.12711, 0.27038,      0,       true]
  - [ 210, 211, 0.08205, 0.19207,      0,       true]
  - [ 212, 213, 0.22092, 0.19988,      0,       true]
  - [ 213, 214, 0.17093, 0.34802,      0,       true]

trafo:
  columns: [from, to, r_pu, x_pu, g_pu, b_pu, ratio, shift_deg, in_service]
  rows:
  #  from   to  r_pu     x_pu  g_pu  b_pu  ratio  shift_deg  in_service
  - [ 104, 118,    0,   0.555,    0,    0,  0.97,         0,       true]
  - [ 104, 118,    0,    0.43,    0,    0, 0.978,         0,       true]
  - [ 121, 120,    0,  0.7767,    0,    0, 1.043,         0,       true]
  - [ 124, 126,    0,  0.0473,    0,    0, 1.043,         0,       true]
  - [ 107, 129,    0,  0.0648,    0,    0, 0.967,         0,       true]
  - [ 134, 132,    0,   0.953,    0,    0, 0.975,         0,       true]
  - [ 111, 141,    0,   0.749,    0,    0, 0.955,         0,       true]
  - [ 115, 145,    0,  0.1042,    0,    0, 0.955,         0,       true]
  - [ 114, 146,    0,  0.0735,    0,    0,   0.9,         0,       true]
  - [ 110, 151,    0,  0.0712,    0,    0,  0.93,         0,       true]
  - [ 113, 149,    0,   0.191,    0,    0, 0.895,         0,       true]
  - [ 111, 143,    0,   0.153,    0,    0, 0.958,         0,       true]
  - [ 140, 156,    0,   1.195,    0,    0, 0.958,         0,       true]
  - [ 139, 157,    0,   1.355,    0,    0,  0.98,         0,       true]
  - [ 109, 155,    0,  0.1205,    0,    0,  0.94,         0,       true]
  - [ 204, 207,    0, 0.20912,    0,    0, 0.978,         0,       true]
  - [ 204, 209,    0, 0.55618,    0,    0, 0.969,         0,       true]
  - [ 205, 206,    0, 0.25202,    0,    0, 0.932,         0,       true]

bus_dc:
  columns: [id, name, base_kv, pd_mw, in_service]
  rows:
  #  id  name  base_kv  pd_mw  in_service
  - [ 1,  "1",     200,     0,       true]
  - [ 2,  "2",     200,     0,       true]
  - [ 3,  "3",     200,     0,       true]
  - [ 4,  "4",     200,     0,       true]
  - [ 5,  "5",     200,     0,       true]
  - [ 6,  "6",     200,    10,       true]
  - [ 7,  "7",     200,     0,       true]
  - [ 8,  "8",     200,     0,       true]
  - [ 9,  "9",     200,     0,       true]
  - [10, "10",     200,     0,       true]

line_dc:
  columns: [from, to, r_pu, in_service]
  rows:
  #  from  to   r_pu  in_service
  - [   1,  2,  0.01,       true]
  - [   2,  3,  0.01,       true]
  - [   3,  1,  0.02,       true]
  - [   4,  9,  0.01,       true]
  - [   4, 10, 0.025,       true]
  - [   5,  6, 0.015,       true]
  - [   5,  7, 0.015,       true]
  - [   6, 10,  0.01,       true]
  - [   7, 10, 0.015,       true]
  - [   8,  9, 0.015,       true]

source_dc:
  columns: [bus, vm_pu, in_service]
  rows: []

converter:
  columns: [name, ac_bus, dc_bus, mode, p_mw, q_mvar, vac_pu, va_deg, vdc_pu, p_dc_ref_mw, droop_k, vdc_ref_pu, loss_a, loss_b, loss_c, in_service]
  rows:
  #      name  ac_bus  dc_bus  mode  p_mw  q_mvar  vac_pu  va_deg  vdc_pu  p_dc_ref_mw  droop_k  vdc_ref_pu  loss_a  loss_b  loss_c  in_service
  - [IC 212-1,    212,      1, VdcQ,    0,     -5,      1,      0,      1,           0,       0,          1,      0,      0,      0,       true]
  - [IC 150-2,    150,      2,   PQ,   20,     21,      1,      0,      1,           0,       0,          1,      0,      0,      0,       true]
  - [IC 151-3,    151,      3,   PQ,   10,    -31,      1,      0,      1,           0,       0,          1,      0,      0,      0,       true]
  - [IC 158-4,    158,      4, VdcQ,    0,     11,      1,      0,      1,           0,       0,          1,      0,      0,      0,       true]
  - [IC 202-5,    202,      5, VdcQ,    0,    -15,      1,      0,      1,           0,       0,          1,      0,      0,      0,       true]
  - [IC 205-6,    205,      6,   PQ,   45,     30,      1,      0,      1,           0,       0,          1,      0,      0,      0,       true]
  - [IC 115-7,    115,      7,   PQ,   15,    -40,      1,      0,      1,           0,       0,          1,      0,      0,      0,       true]
  - [IC 117-8,    117,      8,   PQ,   15,     50,      1,      0,      1,           0,       0,          1,      0,      0,      0,       true]
