# pegase_hvdc: PEGASE 1354 with two HVDC grids, full case data
#
# Case files in YAML: MATPOWER-style tables, one row per element, complete with transformers and the DC side.
#
#     bus        id, name, base_kv, pd_mw, qd_mvar, gs_mw, bs_mvar, in_service   (loads/shunts as in MATPOWER)
#     slack      bus, vm_pu, va_deg, in_service
#     gen        bus, pg_mw, vg_pu, in_service                                   (PV generators)
#     line       from, to, r_pu, x_pu, b_pu, in_service                          (b_pu: total charging)
#     trafo      from, to, r_pu, x_pu, g_pu, b_pu, ratio, shift_deg, in_service  (MATPOWER branch model: tap at
#                                                                                 'from', ratio 0 means 1, g/b
#                                                                                 split half-half, from side /ratio^2)
#     bus_dc     id, name, base_kv, pd_mw, in_service                            (pd_mw: DC load)
#     line_dc    from, to, r_pu, in_service
#     source_dc  bus, vm_pu, in_service                                          (DC voltage source)
#     converter  name, ac_bus, dc_bus, mode, p_mw, q_mvar, vac_pu, va_deg, vdc_pu,
#                p_dc_ref_mw, droop_k, vdc_ref_pu, loss_a, loss_b, loss_c, in_service
#
# Per unit on base_mva and the bus base_kv (from-bus base for lines). Converters connect directly to ac_bus and
# dc_bus (no extra busbar nodes needed). Converter modes and the columns they use:
#     PQ     p_mw, q_mvar          (injection into the AC grid)
#     PV     p_mw, vac_pu
#     VdcQ   vdc_pu, q_mvar
#     VdcV   vdc_pu, vac_pu
#     GF     vac_pu, va_deg        (grid-forming)
#     droop  p_dc_ref_mw, droop_k, vdc_ref_pu, q_mvar:
#            P_dc = p_dc_ref_mw - droop_k * (E_dc - vdc_ref_pu) * base_mva, P_dc injected into the DC grid
#            (rectifier positive), droop_k = 1 / droop (e.g. 5 % droop -> 20)
# Converter losses: P_loss = loss_a + loss_b |I| + loss_c |I|^2 (p.u.).

name: pegase_hvdc
base_mva: 1000
f_hz: 50

bus:
  columns: [id, name, base_kv, pd_mw, qd_mvar, gs_mw, bs_mvar, in_service]
  rows:
  #    id    name  base_kv            pd_mw           qd_mvar  gs_mw          bs_mvar  in_service
  - [   3,    "3",     220,             151,             48.8,     0,            4.69,       true]
  - [   4,    "4",     220,          171.41,             23.4,     0,             2.1,       true]
  - [  10,   "10",     220,             134,             24.7,     0,           12.44,       true]
  - [  21,   "21",     220,           161.2,             39.3,     0,           30.71,       true]
  - [  22,   "22",     220,               0,                0,     0,            0.85,       true]
  - [  26,   "26",     220,           167.3,             54.8,     0,          110.54,       true]
  - [  29,   "29",     220,           152.9,             49.4,     0,           27.65,       true]
  - [  44,   "44",     220,               0,                0,     0,            7.27,       true]
  - [  53,   "53",     220,           48.65,             16.1,     0,            7.14,       true]
  - [  58,   "58",     220,               0,                0,     0,            2.31,       true]
  - [  59,   "59",     220,           119.2,             20.7,     0,            3.31,       true]
  - [  90,   "90",     220,          363.25,           115.39,     0,            3.95,       true]
  - [  96,   "96",     220,            -8.4,            28.66,     0,            3.49,       true]
  - [ 113,  "113",     220,               0,                0,     0,        6.532711,       true]
  - [ 115,  "115",     220,               0,                0,     0,            4.21,       true]
  - [ 118,  "118",     220,          704.53,           -35.33,     0,       13.102834,       true]
  - [ 124,  "124",     220,               0,                0,     0,               0,       true]
  - [ 128,  "128",     220,           23.73,             12.7,     0,            0.52,       true]
  - [ 145,  "145",     220,           38.34,              5.6,     0,            7.64,       true]
  - [ 148,  "148",     220,           32.34,               12,     0,             6.1,       true]
  - [ 150,  "150",     220,               0,                0,     0,               0,       true]
  - [ 163,  "163",     220,          147.76,            32.73,     0,            8.34,       true]
  - [ 171,  "171",     220,           100.8,             13.2,     0,            5.24,       true]
  - [ 174,  "174",     220,           370.5,              -17,     0,            9.91,       true]
  - [ 184,  "184",     220,               0,                0,     0,            2.42,       true]
  - [ 188,  "188",     220,           36.84,             13.9,     0,             3.3,       true]
  - [ 195,  "195",     220,           73.14,            21.55,     0,            8.52,       true]
  - [ 196,  "196",     220,               0,                0,     0,           12.48,       true]
  - [ 198,  "198",     220,           39.74,             11.8,     0,            1.44,       true]
  - [ 207,  "207",     220,          321.98,             84.4,     0,            1.34,       true]
  - [ 216,  "216",     220,           155.6,             54.7,     0,            2.21,       true]
  - [ 217,  "217",     220,           105.2,              0.1,     0,            7.36,       true]
  - [ 218,  "218",     220,           69.83,            15.12,     0,            2.23,       true]
  - [ 221,  "221",     220,               0,                0,     0,               0,       true]
  - [ 225,  "225",     220,               0,                0,     0,            1.15,       true]
  - [ 280,  "280",     220,           119.6,             29.6,     0,            5.34,       true]
  - [ 283,  "283",     220,           27.33,             11.9,     0,            1.17,       true]
  - [ 292,  "292",     220,           13.82,              1.4,     0,             0.7,       true]
  - [ 305,  "305",     220,             103,               12,     0,            0.63,       true]
  - [ 306,  "306",     220,               0,                0,     0,            4.76,       true]
  - [ 314,  "314",     220,           163.1,             46.3,     0,            10.6,       true]
  - [ 333,  "333",     220,           524.5,               43,     0,            6.85,       true]
  - [ 338,  "338",     220,               0,                0,     0,               0,       true]
  - [ 346,  "346",     220,           197.5,             48.3,     0,            0.71,       true]
  - [ 350,  "350",     220,           110.4,             26.2,     0,            5.62,       true]
  - [ 352,  "352",     220,               0,                0,     0,               0,       true]
  - [ 367,  "367",     220,           65.17,            -51.5,     0,            4.85,       true]
  - [ 401,  "401",     220,            56.5,            36.29,     0,            3.08,       true]
  - [ 408,  "408",     220,           129.1,              7.4,     0,            0.04,       true]
  - [ 410,  "410",     220,          170.89,            50.38,     0,            6.44,       true]
  - [ 413,  "413",     220,               0,                0,     0,               0,       true]
  - [ 416,  "416",     220,           70.68,             13.5,     0,            6.96,       true]
  - [ 426,  "426",     220,           123.1,              6.5,     0,            3.25,       true]
  - [ 432,  "432",     220,               0,                0,     0,       68.517663,       true]
  - [ 444,  "444",     220,               0,                0,     0,            2.45,       true]
  - [ 449,  "449",     220,               0,                0,     0,           29.42,       true]
  - [ 453,  "453",     220,               0,                0,     0,               0,       true]
  - [ 455,  "455",     220,          274.32,             5.66,     0,           13.24,       true]
  - [ 490,  "490",     220,           20.52,                4,     0,            2.77,       true]
  - [ 500,  "500",     220,           144.4,             35.5,     0,            7.66,       true]
  - [ 502,  "502",     220,               0,                0,     0,            1.96,       true]
  - [ 506,  "506",     220,               0,                0,     0,             0.4,       true]
  - [ 513,  "513",     220,           57.46,             17.1,     0,            1.61,       true]
  - [ 516,  "516",     220,               0,                0,     0,               0,       true]
  - [ 520,  "520",     220,           118.5,             20.4,     0,            2.57,       true]
  - [ 549,  "549",     220,               0,                0,     0,            5.15,       true]
  - [ 554,  "554",     220,               0,                0,     0,            1.97,       true]
  - [ 556,  "556",     220,           16.52,                9,     0,            1.17,       true]
  - [ 561,  "561",     220,               0,                0,     0,            0.32,       true]
  - [ 564,  "564",     220,               0,                0,     0,               0,       true]
  - [ 575,  "575",     220,               0,                0,     0,            0.67,       true]
  - [ 583,  "583",     220,               0,                0,     0,               0,       true]
  - [ 594,  "594",     220,           67.57,               17,     0,            5.75,       true]
  - [ 601,  "601",     220,           140.6,             42.6,     0,            5.71,       true]
  - [ 604,  "604",     220,           33.24,              4.4,     0,           24.54,       true]
  - [ 608,  "608",     220,           150.9,             10.4,     0,            4.77,       true]
  - [ 609,  "609",     220,               0,                0,     0,            5.67,       true]
  - [ 615,  "615",     220,               0,                0,     0,               0,       true]
  - [ 616,  "616",     220,               0,                0,     0,               0,       true]
  - [ 619,  "619",     220,           72.88,             14.4,     0,            2.96,       true]
  - [ 639,  "639",     220,               0,                0,     0,               0,       true]
  - [ 641,  "641",     220,           45.32,             18.5,     0,            0.74,       true]
  - [ 658,  "658",     220,           258.4,             66.7,     0,            5.87,       true]
  - [ 661,  "661",     220,               0,                0,     0,             0.6,       true]
  - [ 666,  "666",     220,           -5.61,            -2.79,     0,          150.93,       true]
  - [ 678,  "678",     220,           232.1,             89.8,     0,            0.09,       true]
  - [ 682,  "682",     220,               0,                0,     0,               0,       true]
  - [ 687,  "687",     220,               0,                0,     0,             5.6,       true]
  - [ 707,  "707",     220,           83.99,             21.2,     0,            5.36,       true]
  - [ 718,  "718",     220,          135.11,               41,     0,            5.31,       true]
  - [ 720,  "720",     220,               0,                0,     0,       23.554121,       true]
  - [ 726,  "726",     220,           400.3,            189.9,     0,            0.53,       true]
  - [ 742,  "742",     220,               0,                0,     0,            2.83,       true]
  - [ 747,  "747",     220,           69.58,               16,     0,            3.03,       true]
  - [ 749,  "749",     220,               0,                0,     0,               0,       true]
  - [ 750,  "750",     220,               0,                0,     0,           18.63,       true]
  - [ 757,  "757",     220,               0,                0,     0,               0,       true]
  - [ 766,  "766",     220,               0,                0,     0,            7.85,       true]
  - [ 769,  "769",     220,          152.57,               40,     0,            6.12,       true]
  - [ 772,  "772",     220,           343.9,            141.9,     0,            5.55,       true]
  - [ 776,  "776",     220,               0,                0,     0,               0,       true]
  - [ 778,  "778",     220,               0,                0,     0,               0,       true]
  - [ 789,  "789",     220,               0,                0,     0,            6.63,       true]
  - [ 795,  "795",     220,               0,                0,     0,               0,       true]
  - [ 800,  "800",     220,           50.56,               18,     0,            0.11,       true]
  - [ 803,  "803",     220,               0,                0,     0,               0,       true]
  - [ 804,  "804",     220,               0,                0,     0,            7.26,       true]
  - [ 805,  "805",     220,           124.5,             29.6,     0,            15.4,       true]
  - [ 809,  "809",     220,               0,                0,     0,       58.088687,       true]
  - [ 819,  "819",     220,               0,                0,     0,            0.22,       true]
  - [ 823,  "823",     220,               0,                0,     0,               0,       true]
  - [ 839,  "839",     220,               0,                0,     0,         8.17514,       true]
  - [ 851,  "851",     220,               0,                0,     0,               0,       true]
  - [ 858,  "858",     220,               0,                0,     0,               0,       true]
  - [ 870,  "870",     220,             110,              3.4,     0,           11.95,       true]
  - [ 871,  "871",     220,          108.89,           -21.76,     0,            3.72,       true]
  - [ 883,  "883",     220,           192.5,             78.3,     0,            6.65,       true]
  - [ 891,  "891",     220,               0,                0,     0,               0,       true]
  - [ 892,  "892",     220,               0,                0,     0,             9.1,       true]
  - [ 900,  "900",     220,               0,                0,     0,            0.15,       true]
  - [ 903,  "903",     220,           82.69,             20.1,     0,            1.36,       true]
  - [ 905,  "905",     220,          631.71,           -54.16,     0,        7.534129,       true]
  - [ 907,  "907",     220,               0,                0,     0,            0.05,       true]
  - [ 908,  "908",     220,           125.9,             -0.5,     0,            0.21,       true]
  - [ 920,  "920",     220,           34.44,              8.5,     0,            1.11,       true]
  - [ 923,  "923",     220,           62.07,             14.7,     0,            4.84,       true]
  - [ 933,  "933",     220,               0,                0,     0,           22.75,       true]
  - [ 935,  "935",     220,               0,                0,     0,            9.46,       true]
  - [ 953,  "953",     220,           108.7,           -12.15,     0,           37.11,       true]
  - [ 954,  "954",     220,           66.27,             13.6,     0,            0.67,       true]
  - [ 960,  "960",     220,               0,                0,     0,      108.728602,       true]
  - [ 964,  "964",     220,            88.5,             16.5,     0,          146.44,       true]
  - [ 972,  "972",     220,               0,                0,     0,               0,       true]
  - [ 980,  "980",     220,           14.71,              4.6,     0,            7.88,       true]
  - [1001, "1001",     220,               0,                0,     0,               0,       true]
  - [1002, "1002",     220,               0,                0,     0,               0,       true]
  - [1005, "1005",     220,               0,                0,     0,            0.81,       true]
  - [1015, "1015",     220,           44.55,                0,     0,            4.78,       true]
  - [1026, "1026",     220,           201.4,               53,     0,            9.67,       true]
  - [1027, "1027",     220,           -5.91,            -2.33,     0,       30.393595,       true]
  - [1033, "1033",     220,           26.33,              5.3,     0,            4.31,       true]
  - [1035, "1035",     220,           382.5,             57.9,     0,            8.16,       true]
  - [1039, "1039",     220,           34.64,                0,     0,            0.91,       true]
  - [1040, "1040",     220,           31.94,              8.8,     0,            3.79,       true]
  - [1043, "1043",     220,               0,                0,     0,               0,       true]
  - [1051, "1051",     220,               0,                0,     0,            3.79,       true]
  - [1077, "1077",     220,               0,                0,     0, 0.0999999999999,       true]
  - [1078, "1078",     220,               0,                0,     0,            4.74,       true]
  - [1081, "1081",     220,          277.86,            58.95,     0,      182.880644,       true]
  - [1083, "1083",     220,               0,                0,     0,               0,       true]
  - [1090, "1090",     220,           56.06,             18.7,     0,            4.24,       true]
  - [1093, "1093",     220,               0,                0,     0,               0,       true]
  - [1096, "1096",     220,               0,                0,     0,            0.16,       true]
  - [1100, "1100",     220,               0,                0,     0,               0,       true]
  - [1101, "1101",     220,               0,                0,     0,            2.05,       true]
  - [1102, "1102",     220,               0,                0,     0,               0,       true]
  - [1105, "1105",     220,           29.83,              7.3,     0,            6.49,       true]
  - [1111, "1111",     220,               0,                0,     0,             1.1,       true]
  - [1129, "1129",     220,          190.47,            55.03,     0,             6.7,       true]
  - [1136, "1136",     220,           16.22,                2,     0,            0.71,       true]
  - [1137, "1137",     220,               0,                0,     0,            0.05,       true]
  - [1146, "1146",     220,           32.84,                0,     0,            1.41,       true]
  - [1151, "1151",     220,               0,                0,     0,           18.82,       true]
  - [1153, "1153",     220,           12.41,              3.9,     0,            2.23,       true]
  - [1156, "1156",     220,           65.67,               24,     0,            9.95,       true]
  - [1159, "1159",     220,           112.4,               13,     0,            3.99,       true]
  - [1172, "1172",     220,               0,                0,     0,             2.3,       true]
  - [1179, "1179",     220,            86.6,             23.4,     0,            0.39,       true]
  - [1183, "1183",     220,           199.4,            -19.9,     0,            6.68,       true]
  - [1187, "1187",     220,           67.57,             21.2,     0,            5.71,       true]
  - [1188, "1188",     220,           30.93,              6.6,     0,            9.09,       true]
  - [1194, "1194",     220,           129.6,             13.3,     0,           13.98,       true]
  - [1198, "1198",     220,               0,                0,     0,       30.637696,       true]
  - [1201, "1201",     220,           114.1,             23.5,     0,            1.08,       true]
  - [1216, "1216",     220,               0,                0,     0,            4.93,       true]
  - [1233, "1233",     220,               0,                0,     0,            1.72,       true]
  - [1234, "1234",     220,           71.78,             17.9,     0,            1.96,       true]
  - [1237, "1237",     220,               0,                0,     0,               0,       true]
  - [1248, "1248",     220,               0,                0,     0,            1.17,       true]
  - [1249, "1249",     220,          348.93,            26.47,     0,            9.36,       true]
  - [1251, "1251",     220,               0,                0,     0,               0,       true]
  - [1262, "1262",     220,               0,                0,     0,           10.73,       true]
  - [1265, "1265",     220,             173,            -21.3,     0,            5.93,       true]
  - [1275, "1275",     220,           52.46,              2.9,     0,            0.35,       true]
  - [1295, "1295",     220,               0,                0,     0,               0,       true]
  - [1301, "1301",     220,             479,             99.2,     0,           10.68,       true]
  - [1305, "1305",     220,               0,                0,     0,            4.34,       true]
  - [1311, "1311",     220,           37.94,             15.2,     0,           35.31,       true]
  - [1326, "1326",     220,               0,                0,     0,            0.98,       true]
  - [1334, "1334",     220,               0,                0,     0,            0.59,       true]
  - [1341, "1341",     220,               0,                0,     0,               0,       true]
  - [1343, "1343",     220,               0,                0,     0,            58.3,       true]
  - [1354, "1354",     220,               0,                0,     0,               0,       true]
  - [1355, "1355",     220,           -3.29,            -1.32,     0,      190.704588,       true]
  - [1364, "1364",     220,           40.85,             14.5,     0,            0.59,       true]
  - [1380, "1380",     220,           145.2,             21.4,     0,            1.09,       true]
  - [1394, "1394",     220,           30.93,              7.6,     0,            4.69,       true]
  - [1397, "1397",     220,               0,                0,     0,            2.14,       true]
  - [1398, "1398",     220,           196.7,             44.2,     0, 0.0999999999999,       true]
  - [1401, "1401",     220,           11.91,              2.9,     0,            5.27,       true]
  - [1414, "1414",     220,           144.7,             20.3,     0,            6.35,       true]
  - [1415, "1415",     220,               0,                0,     0,             0.3,       true]
  - [1422, "1422",     220,               0,                0,     0,               0,       true]
  - [1435, "1435",     220,               0,                0,     0,            3.85,       true]
  - [1436, "1436",     220,               0,                0,     0,               0,       true]
  - [1448, "1448",     220,               0,                0,     0,            9.49,       true]
  - [1459, "1459",     220,               0,                0,     0,            3.38,       true]
  - [1462, "1462",     220,               0,                0,     0,            0.42,       true]
  - [1465, "1465",     220,          -11.03,            -5.11,     0,       29.706803,       true]
  - [1478, "1478",     220,               0,                0,     0,               0,       true]
  - [1483, "1483",     220,               0,                0,     0,            4.86,       true]
  - [1486, "1486",     220,           79.59,             18.8,     0,            6.78,       true]
  - [1494, "1494",     220,           -1.85,            -1.63,     0,       31.424588,       true]
  - [1502, "1502",     220,               0,                0,     0,       37.116157,       true]
  - [1504, "1504",     220,               0,                0,     0,            1.84,       true]
  - [1526, "1526",     220,          -10.86,            -5.93,     0,           12.54,       true]
  - [1538, "1538",     220,           36.34,             15.2,     0,             0.3,       true]
  - [1539, "1539",     220,           73.58,             3.24,     0,           52.35,       true]
  - [1541, "1541",     220,           125.4,             45.8,     0,               0,       true]
  - [1545, "1545",     220,           42.55,              8.2,     0,            2.06,       true]
  - [1547, "1547",     220,               0,                0,     0,            1.02,       true]
  - [1551, "1551",     220,               0,                0,     0,            7.99,       true]
  - [1552, "1552",     220,           20.42,              8.1,     0,           35.15,       true]
  - [1554, "1554",     220,               0,                0,     0,            4.96,       true]
  - [1556, "1556",     220,               0,                0,     0,            0.95,       true]
  - [1562, "1562",     220,           77.39,             24.1,     0,            2.67,       true]
  - [1566, "1566",     220,           156.9,               -4,     0,            2.48,       true]
  - [1568, "1568",     220,           69.08,             21.5,     0,            1.65,       true]
  - [1578, "1578",     220,               0,                0,     0,            1.38,       true]
  - [1584, "1584",     220,               0,                0,     0,            3.24,       true]
  - [1592, "1592",     220,           28.33,             44.8,     0,            0.51,       true]
  - [1595, "1595",     220,           71.77,            13.57,     0,            3.84,       true]
  - [1604, "1604",     220,               0,                0,     0,               0,       true]
  - [1605, "1605",     220,               0,                0,     0, 0.0500000000002,       true]
  - [1607, "1607",     220,           73.78,                0,     0,            2.69,       true]
  - [1609, "1609",     220,               0,                0,     0,            6.55,       true]
  - [1625, "1625",     220,           73.18,             22.3,     0,            8.77,       true]
  - [1629, "1629",     220,           41.95,              8.5,     0,            1.05,       true]
  - [1642, "1642",     220,               0,                0,     0,               0,       true]
  - [1643, "1643",     220,           95.71,             25.9,     0,           11.38,       true]
  - [1644, "1644",     220,          449.56,           245.72,     0,           94.55,       true]
  - [1662, "1662",     220,            3.67,            -1.86,     0,            3.89,       true]
  - [1672, "1672",     220,          -28.13,            -0.83,     0, 0.0999999999999,       true]
  - [1680, "1680",     220,               0,                0,     0,               0,       true]
  - [1692, "1692",     220,           83.19,             25.8,     0,            0.33,       true]
  - [1704, "1704",     220,           62.16,                8,     0,            2.99,       true]
  - [1708, "1708",     220,               0,                0,     0,               0,       true]
  - [1709, "1709",     220,          -15.38,            -4.94,     0,       33.241519,       true]
  - [1711, "1711",     220,           25.13,            -61.6,     0,            3.68,       true]
  - [1721, "1721",     220,               0,                0,     0,               0,       true]
  - [1730, "1730",     220,          -17.18,            -4.35,     0,       44.419365,       true]
  - [1742, "1742",     220,               0,                0,     0,            6.68,       true]
  - [1746, "1746",     220,               0,                0,     0,            1.86,       true]
  - [1750, "1750",     220,           58.46,              6.6,     0,           10.13,       true]
  - [1754, "1754",     220,               0,                0,     0,               0,       true]
  - [1758, "1758",     220,               0,                0,     0,          121.29,       true]
  - [1763, "1763",     220,               0,                0,     0,            0.28,       true]
  - [1767, "1767",     220,           333.5,             -1.4,     0,            8.37,       true]
  - [1768, "1768",     220,           73.98,             22.5,     0,            1.15,       true]
  - [1775, "1775",     220,               0,                0,     0,            1.64,       true]
  - [1794, "1794",     220,               0,                0,     0,               0,       true]
  - [1798, "1798",     220, -0.629999999999,            -0.83,     0,       22.810288,       true]
  - [1803, "1803",     220,               0,                0,     0, 0.0500000000002,       true]
  - [1808, "1808",     220,               0,                0,     0,               0,       true]
  - [1813, "1813",     220,           88.92,            19.79,     0,            2.81,       true]
  - [1817, "1817",     220,          108.91,             33.7,     0,           56.24,       true]
  - [1833, "1833",     220,               0,                0,     0,            3.33,       true]
  - [1838, "1838",     220,               0,                0,     0,            3.02,       true]
  - [1844, "1844",     220,          -28.14,            -0.76,     0, 0.0999999999999,       true]
  - [1851, "1851",     220,               0,                0,     0,               0,       true]
  - [1852, "1852",     220,               0,                0,     0,               0,       true]
  - [1857, "1857",     220,               0,                0,     0,            1.53,       true]
  - [1860, "1860",     220,            88.8,             -3.2,     0,           13.63,       true]
  - [1866, "1866",     220,           209.2,             23.5,     0,            6.44,       true]
  - [1868, "1868",     220,           11.71,              3.8,     0,            2.96,       true]
  - [1876, "1876",     220,               0,                0,     0,        6.273568,       true]
  - [1883, "1883",     220,           27.33,                5,     0,            6.77,       true]
  - [1888, "1888",     220,               0,                0,     0,               0,       true]
  - [1895, "1895",     220,           20.82,                0,     0,            0.14,       true]
  - [1896, "1896",     220,               0,                0,     0,            1.18,       true]
  - [1910, "1910",     220,               0,                0,     0,            2.68,       true]
  - [1914, "1914",     220,               0,                0,     0,               0,       true]
  - [1917, "1917",     220,           197.5,              -31,     0,           17.34,       true]
  - [1923, "1923",     220,          192.11,             45.5,     0,           68.04,       true]
  - [1940, "1940",     220,               0,                0,     0,            1.19,       true]
  - [1959, "1959",     220,               0,                0,     0,               0,       true]
  - [1965, "1965",     220,           248.7,              8.1,     0,           12.46,       true]
  - [1973, "1973",     220,           210.1,             66.2,     0,           59.36,       true]
  - [1979, "1979",     220,               0,                0,     0,            0.14,       true]
  - [1980, "1980",     220,           177.3,             36.4,     0,             0.7,       true]
  - [1998, "1998",     220,           25.73,              7.3,     0,            2.82,       true]
  - [2012, "2012",     220,           41.45,              4.9,     0,           18.43,       true]
  - [2019, "2019",     220,           72.08,             21.3,     0,            7.19,       true]
  - [2020, "2020",     220,               0,                0,     0,            9.98,       true]
  - [2021, "2021",     220,             3.9,                1,     0,            3.81,       true]
  - [2035, "2035",     220,               0,                0,     0,               0,       true]
  - [2042, "2042",     220,           14.02,              6.5,     0, 0.0900000000001,       true]
  - [2043, "2043",     220,             3.2,              1.7,     0, 0.0500000000002,       true]
  - [2044, "2044",     220,               0,                0,     0,            0.14,       true]
  - [2050, "2050",     220,               0,                0,     0,               0,       true]
  - [2056, "2056",     220,               0,                0,     0,        7.338808,       true]
  - [2057, "2057",     220,           120.2,             20.5,     0,           19.94,       true]
  - [2072, "2072",     220,           101.2,              2.1,     0,           38.43,       true]
  - [2078, "2078",     220,           77.19,             18.6,     0,            2.22,       true]
  - [2079, "2079",     220,               0,                0,     0,           13.94,       true]
  - [2083, "2083",     220,           121.4,             20.2,     0,           16.61,       true]
  - [2085, "2085",     220,               0,                0,     0,               0,       true]
  - [2088, "2088",     220,               0,                0,     0,            6.02,       true]
  - [2089, "2089",     220,          199.86,            56.93,     0,           46.83,       true]
  - [2093, "2093",     220,           -5.64,            -2.84,     0,       34.582195,       true]
  - [2101, "2101",     220,               0,                0,     0,           38.32,       true]
  - [2128, "2128",     220,           79.09,             18.7,     0,            10.8,       true]
  - [2129, "2129",     220,               0,                0,     0,       56.686515,       true]
  - [2132, "2132",     220,           107.3,             14.2,     0,           20.23,       true]
  - [2142, "2142",     220,               0,                0,     0,            7.63,       true]
  - [2155, "2155",     220,           63.67,             20.2,     0,            6.13,       true]
  - [2161, "2161",     220,           35.66,            -9.39,     0,            7.89,       true]
  - [2166, "2166",     220,           20.92,              7.7,     0,            1.21,       true]
  - [2174, "2174",     220,               0,                0,     0,       61.795782,       true]
  - [2177, "2177",     220,               0,                0,     0,               0,       true]
  - [2183, "2183",     220,               0,                0,     0,       32.849821,       true]
  - [2189, "2189",     220,               0,                0,     0,            0.18,       true]
  - [2197, "2197",     220,               0,                0,     0,               0,       true]
  - [2208, "2208",     220,           74.98,             26.9,     0,            2.96,       true]
  - [2229, "2229",     220,               0,                0,     0,            2.91,       true]
  - [2230, "2230",     220,               0,                0,     0,            1.71,       true]
  - [2231, "2231",     220,               0,                0,     0,            0.45,       true]
  - [2242, "2242",     220,               0,                0,     0,            2.76,       true]
  - [2252, "2252",     220,           100.7,             -4.2,     0,            1.57,       true]
  - [2273, "2273",     220,           141.3,             32.4,     0,            7.29,       true]
  - [2276, "2276",     220,               0,                0,     0,               0,       true]
  - [2286, "2286",     220,          208.88,             60.8,     0,            6.68,       true]
  - [2288, "2288",     220,           170.9,               39,     0,           11.25,       true]
  - [2291, "2291",     220,               0,                0,     0,               0,       true]
  - [2303, "2303",     220,               0,                0,     0,            7.94,       true]
  - [2304, "2304",     220,            88.7, -0.0999999999999,     0,            2.83,       true]
  - [2308, "2308",     220,           32.04,              6.6,     0,            0.44,       true]
  - [2313, "2313",     220,               0,                0,     0,            0.41,       true]
  - [2319, "2319",     220,           39.64,             20.9,     0,            0.65,       true]
  - [2327, "2327",     220,           114.5,             25.2,     0,           17.57,       true]
  - [2328, "2328",     220,               0,                0,     0,             0.4,       true]
  - [2337, "2337",     220,           103.4,               27,     0,            1.41,       true]
  - [2340, "2340",     220,           96.91,             13.9,     0,            3.98,       true]
  - [2341, "2341",     220,               0,                0,     0,            3.28,       true]
  - [2359, "2359",     220,               0,                0,     0,               0,       true]
  - [2360, "2360",     220,           215.5,             31.3,     0,           14.23,       true]
  - [2361, "2361",     220,            16.9,             3.85,     0,           25.09,       true]
  - [2365, "2365",     220,           37.94,             15.4,     0,      117.386167,       true]
  - [2372, "2372",     220,               0,                0,     0,       14.490904,       true]
  - [2377, "2377",     220,           101.7,             17.6,     0,           13.14,       true]
  - [2393, "2393",     220,           20.82,                0,     0,            0.13,       true]
  - [2406, "2406",     220,               0,                0,     0,            1.69,       true]
  - [2421, "2421",     220,               0,                0,     0,               0,       true]
  - [2424, "2424",     220,           44.55,             16.8,     0,            2.31,       true]
  - [2425, "2425",     220,               0,                0,     0,               0,       true]
  - [2426, "2426",     220,               0,                0,     0,               0,       true]
  - [2430, "2430",     220,               0,                0,     0,            6.21,       true]
  - [2432, "2432",     220,           291.2,             35.4,     0,           21.87,       true]
  - [2438, "2438",     220,               0,                0,     0,            0.64,       true]
  - [2446, "2446",     220,               0,                0,     0,               0,       true]
  - [2457, "2457",     220,           30.73,              9.6,     0,            2.75,       true]
  - [2458, "2458",     220,             132,               26,     0,           27.18,       true]
  - [2467, "2467",     220,               0,                0,     0,           11.65,       true]
  - [2468, "2468",     220,               0,                0,     0,               0,       true]
  - [2475, "2475",     220,               0,                0,     0,            0.21,       true]
  - [2479, "2479",     220,           -2.65,            -1.17,     0,       65.673108,       true]
  - [2481, "2481",     220,               0,                0,     0,               0,       true]
  - [2489, "2489",     220,               0,                0,     0,               0,       true]
  - [2503, "2503",     220,               0,                0,     0,            2.09,       true]
  - [2510, "2510",     220,          115.87,            29.41,     0,            7.92,       true]
  - [2518, "2518",     220,           -5.29,            -1.91,     0,       42.622979,       true]
  - [2526, "2526",     220,          238.45,            46.86,     0,      125.534496,       true]
  - [2527, "2527",     220,           59.77,             16.7,     0,            0.64,       true]
  - [2535, "2535",     220,           51.56,              2.1,     0,            0.18,       true]
  - [2550, "2550",     220,               0,                0,     0,               0,       true]
  - [2558, "2558",     220,          159.27,            38.31,     0,            2.18,       true]
  - [2563, "2563",     220,           52.86,               13,     0,            6.04,       true]
  - [2575, "2575",     220,           62.97,             17.4,     0,             0.3,       true]
  - [2591, "2591",     220,          253.77,             84.6,     0,           20.71,       true]
  - [2597, "2597",     220,           14.72,              5.4,     0,            0.72,       true]
  - [2598, "2598",     220,           25.63,             12.7,     0,            8.42,       true]
  - [2600, "2600",     220,               0,                0,     0,               0,       true]
  - [2627, "2627",     220,               0,                0,     0,               0,       true]
  - [2629, "2629",     220,           203.1,             65.2,     0,            0.64,       true]
  - [2641, "2641",     220,               0,                0,     0,            1.72,       true]
  - [2644, "2644",     220,               0,                0,     0,            0.19,       true]
  - [2653, "2653",     220,               0,                0,     0,               0,       true]
  - [2654, "2654",     220,           207.1,             50.4,     0,            4.93,       true]
  - [2656, "2656",     220, -0.720000000001,                0,     0,       69.582294,       true]
  - [2676, "2676",     220,          123.24,            23.65,     0,            6.44,       true]
  - [2689, "2689",     220,               0,                0,     0,            0.45,       true]
  - [2695, "2695",     220,           16.22,              8.9,     0,             2.2,       true]
  - [2702, "2702",     220,           151.7,             27.6,     0,            6.49,       true]
  - [2719, "2719",     220,               0,                0,     0,               0,       true]
  - [2721, "2721",     220,               0,                0,     0,       10.040547,       true]
  - [2732, "2732",     220,           85.59,            20.72,     0,          142.79,       true]
  - [2749, "2749",     220,           55.56,             26.5,     0,            1.09,       true]
  - [2751, "2751",     220,           34.54,              8.6,     0,            5.05,       true]
  - [2754, "2754",     220,               0,                0,     0,            3.72,       true]
  - [2770, "2770",     220,           85.39,             14.3,     0,            0.35,       true]
  - [2782, "2782",     220,          -28.13,            -0.81,     0,             0.1,       true]
  - [2786, "2786",     220,               0,                0,     0,               0,       true]
  - [2794, "2794",     220,               0,                0,     0,            0.39,       true]
  - [2795, "2795",     220,               0,                0,     0,            1.94,       true]
  - [2797, "2797",     220,               0,                0,     0,               0,       true]
  - [2799, "2799",     220,               0,                0,     0,               0,       true]
  - [2801, "2801",     220,               0,                0,     0,           12.17,       true]
  - [2806, "2806",     220,               0,                0,     0,            0.39,       true]
  - [2815, "2815",     220,           25.33,             14.2,     0,            4.05,       true]
  - [2816, "2816",     220,               0,                0,     0,               0,       true]
  - [2841, "2841",     220,               0,                0,     0,               0,       true]
  - [2842, "2842",     220,               0,                0,     0,               0,       true]
  - [2847, "2847",     220,           40.14,              8.8,     0,            0.82,       true]
  - [2848, "2848",     220,          453.23,           139.16,     0,       25.583218,       true]
  - [2850, "2850",     220,               0,                0,     0,            4.76,       true]
  - [2854, "2854",     220,          -12.33,            -2.65,     0,       69.323028,       true]
  - [2863, "2863",     220,           37.73,            13.84,     0, 0.0900000000001,       true]
  - [2866, "2866",     220,               0,                0,     0,            4.21,       true]
  - [2872, "2872",     220,               0,                0,     0,               0,       true]
  - [2877, "2877",     220,           29.93,                0,     0,            0.46,       true]
  - [2878, "2878",     220,               0,                0,     0,               0,       true]
  - [2886, "2886",     220,               0,                0,     0,               0,       true]
  - [2888, "2888",     220,               0,                0,     0,            0.22,       true]
  - [2889, "2889",     220,               0,                0,     0,             3.2,       true]
  - [2898, "2898",     220,           56.76,             13.4,     0,            1.18,       true]
  - [2902, "2902",     220,               0,                0,     0,               0,       true]
  - [2910, "2910",     220,               0,                0,     0,            2.87,       true]
  - [2918, "2918",     220,               0,                0,     0,        53.25003,       true]
  - [2919, "2919",     220,               0,                0,     0,       32.049116,       true]
  - [2924, "2924",     220,           19.92,              7.4,     0,           17.28,       true]
  - [2928, "2928",     220,               0,                0,     0,           92.38,       true]
  - [2930, "2930",     220,               0,                0,     0,               0,       true]
  - [2931, "2931",     220,           230.7,             19.3,     0,            4.56,       true]
  - [2934, "2934",     220,               0,                0,     0,               0,       true]
  - [2938, "2938",     220,               0,                0,     0,          137.29,       true]
  - [2940, "2940",     220,             103,             28.7,     0,            2.88,       true]
  - [2949, "2949",     220,               0,                0,     0,           11.03,       true]
  - [2961, "2961",     220,           159.9,             53.2,     0,            7.99,       true]
  - [2967, "2967",     220,               0,                0,     0,            0.19,       true]
  - [2968, "2968",     220,          112.51,            16.51,     0,            1.63,       true]
  - [2972, "2972",     220,           97.82,            20.59,     0,            6.67,       true]
  - [2980, "2980",     220,               0,                0,     0,            0.42,       true]
  - [2981, "2981",     220,               0,                0,     0,            1.68,       true]
  - [2985, "2985",     220,               0,                0,     0,               0,       true]
  - [2995, "2995",     220,               0,                0,     0,             3.9,       true]
  - [3013, "3013",     220,             2.2,              1.1,     0,            0.67,       true]
  - [3018, "3018",     220,               0,                0,     0,               0,       true]
  - [3019, "3019",     220,               0,                0,     0,            1.37,       true]
  - [3021, "3021",     220,           74.38,              8.8,     0,             6.1,       true]
  - [3022, "3022",     220,             149,             19.8,     0,           23.89,       true]
  - [3028, "3028",     220,               0,                0,     0,               0,       true]
  - [3036, "3036",     220,          116.93,             33.6,     0,            3.35,       true]
  - [3037, "3037",     220,             221,            146.8,     0,            8.35,       true]
  - [3044, "3044",     220,           29.33,              5.6,     0,            6.56,       true]
  - [3051, "3051",     220,               0,                0,     0,               0,       true]
  - [3069, "3069",     220,            89.6,             22.7,     0,            4.06,       true]
  - [3070, "3070",     220,               0,                0,     0,            4.27,       true]
  - [3071, "3071",     220,               0,                0,     0,            2.83,       true]
  - [3072, "3072",     220,            92.9,             27.7,     0,            5.22,       true]
  - [3075, "3075",     220,           30.33,             10.5,     0,            0.33,       true]
  - [3082, "3082",     220,               0,                0,     0,       75.076038,       true]
  - [3083, "3083",     220,          567.97,           130.73,     0,            1.09,       true]
  - [3085, "3085",     220,           64.67,             24.5,     0,            1.46,       true]
  - [3112, "3112",     220,               0,                0,     0,               0,       true]
  - [3114, "3114",     220,               0,                0,     0,               0,       true]
  - [3121, "3121",     220,          242.16,            73.64,     0,           12.79,       true]
  - [3126, "3126",     220,          104.78,            20.92,     0,            6.17,       true]
  - [3133, "3133",     220,               0,                0,     0,               0,       true]
  - [3134, "3134",     220,               0,                0,     0,               0,       true]
  - [3137, "3137",     220,               0,                0,     0, 0.0299999999997,       true]
  - [3145, "3145",     220,          860.95,          -182.67,     0,       18.309116,       true]
  - [3166, "3166",     220,          184.91,             32.8,     0,            8.35,       true]
  - [3183, "3183",     220,               0,                0,     0,               0,       true]
  - [3184, "3184",     220,           14.12,              7.7,     0,            1.42,       true]
  - [3187, "3187",     220,             107,             34.7,     0,            1.54,       true]
  - [3191, "3191",     220,           127.8,             15.2,     0,            9.34,       true]
  - [3200, "3200",     220,            86.2,             19.9,     0,            5.43,       true]
  - [3204, "3204",     220,            8.51,              3.2,     0,            0.96,       true]
  - [3205, "3205",     220,               0,                0,     0,               0,       true]
  - [3218, "3218",     220,               0,                0,     0,               0,       true]
  - [3221, "3221",     220,           76.38,             24.8,     0,            3.24,       true]
  - [3231, "3231",     220,           251.3,             42.6,     0,            5.47,       true]
  - [3239, "3239",     220,           -5.06,            -1.84,     0,      187.327025,       true]
  - [3240, "3240",     220,               0,                0,     0,               0,       true]
  - [3241, "3241",     220,             132,               27,     0,            4.66,       true]
  - [3243, "3243",     220,               0,                0,     0,            1.18,       true]
  - [3246, "3246",     220,            20.9,           -171.5,     0,            0.21,       true]
  - [3248, "3248",     220,           84.19,             17.3,     0,             6.2,       true]
  - [3255, "3255",     220,               0,                0,     0,            1.44,       true]
  - [3276, "3276",     220,               0,                0,     0,            0.13,       true]
  - [3293, "3293",     220,           33.14,             11.6,     0,            4.51,       true]
  - [3306, "3306",     220,               0,                0,     0,               0,       true]
  - [3324, "3324",     220,               0,                0,     0,               0,       true]
  - [3325, "3325",     220,               0,                0,     0,            0.91,       true]
  - [3327, "3327",     220,               0,                0,     0,            2.27,       true]
  - [3331, "3331",     220,               0,                0,     0,            4.56,       true]
  - [3344, "3344",     220,           83.29,             24.1,     0,            1.23,       true]
  - [3346, "3346",     220,               0,                0,     0,               0,       true]
  - [3353, "3353",     220,               0,                0,     0,               0,       true]
  - [3364, "3364",     220,               0,                0,     0,               0,       true]
  - [3377, "3377",     220,           77.49,             21.4,     0, 0.0500000000002,       true]
  - [3390, "3390",     220,               0,                0,     0,               0,       true]
  - [3391, "3391",     220,           302.5,             65.1,     0,            8.87,       true]
  - [3400, "3400",     220,               0,                0,     0,           17.31,       true]
  - [3401, "3401",     220,           23.22,              6.3,     0,            0.66,       true]
  - [3412, "3412",     220,               0,                0,     0,               0,       true]
  - [3422, "3422",     220,               0,                0,     0,               0,       true]
  - [3430, "3430",     220,           125.1,               44,     0,            6.04,       true]
  - [3435, "3435",     220,               0,                0,     0,           10.13,       true]
  - [3436, "3436",     220,               0,                0,     0,               0,       true]
  - [3445, "3445",     220,           45.14,            -6.64,     0,        88.82001,       true]
  - [3450, "3450",     220,           78.99,             16.2,     0,            1.97,       true]
  - [3481, "3481",     220,           142.5,             23.6,     0,            4.24,       true]
  - [3483, "3483",     220,          157.78,           276.03,     0,       91.192543,       true]
  - [3485, "3485",     220,               0,                0,     0,        6.501668,       true]
  - [3486, "3486",     220,           101.5,            -18.3,     0,            8.47,       true]
  - [3488, "3488",     220,           55.66,              4.5,     0,            1.33,       true]
  - [3492, "3492",     220,               0,                0,     0,               0,       true]
  - [3496, "3496",     220,            99.3,             23.3,     0,            1.88,       true]
  - [3498, "3498",     220,           138.5,             19.3,     0,            5.26,       true]
  - [3499, "3499",     220,           180.4,             71.6,     0,       81.042938,       true]
  - [3502, "3502",     220,            98.2,             19.1,     0,           10.92,       true]
  - [3503, "3503",     220,               0,                0,     0,            1.93,       true]
  - [3513, "3513",     220,               0,                0,     0,               0,       true]
  - [3519, "3519",     220,               0,                0,     0,       68.053762,       true]
  - [3520, "3520",     220,               0,                0,     0,            2.47,       true]
  - [3526, "3526",     220,           33.34,             13.2,     0,            0.76,       true]
  - [3535, "3535",     220,               0,                0,     0,            0.49,       true]
  - [3541, "3541",     220,               0,                0,     0,            3.34,       true]
  - [3543, "3543",     220,               0,                0,     0,       14.079026,       true]
  - [3545, "3545",     220,           20.12,              7.6,     0,            0.89,       true]
  - [3557, "3557",     220,            87.2,             31.8,     0,            5.96,       true]
  - [3558, "3558",     220,               0,                0,     0,            2.51,       true]
  - [3565, "3565",     220,               0,                0,     0,               0,       true]
  - [3577, "3577",     220,           -38.7,           -12.99,     0,        13.47383,       true]
  - [3579, "3579",     220,          277.72,             7.35,     0,            3.58,       true]
  - [3580, "3580",     220,               0,                0,     0,               0,       true]
  - [3589, "3589",     220,           37.54,             18.3,     0,            0.22,       true]
  - [3594, "3594",     220,           31.43,              6.6,     0,            3.32,       true]
  - [3601, "3601",     220,               0,                0,     0,            0.23,       true]
  - [3602, "3602",     220,            86.6,             14.9,     0,            1.34,       true]
  - [3608, "3608",     220,               0,                0,     0,       58.146813,       true]
  - [3609, "3609",     220,          -28.13,            -0.82,     0,             0.1,       true]
  - [3610, "3610",     220,           185.8,             31.8,     0,            3.73,       true]
  - [3611, "3611",     220,               0,                0,     0,               0,       true]
  - [3613, "3613",     220,           152.5,             14.4,     0,           24.61,       true]
  - [3643, "3643",     220,           24.23,              6.4,     0,             3.9,       true]
  - [3645, "3645",     220,           42.55,             17.6,     0,           17.28,       true]
  - [3649, "3649",     220,               0,                0,     0,            4.86,       true]
  - [3654, "3654",     220,           20.72,                5,     0,            6.64,       true]
  - [3656, "3656",     220,               0,                0,     0,               0,       true]
  - [3657, "3657",     220,             131,              1.3,     0,          120.45,       true]
  - [3661, "3661",     220,               0,                0,     0,               0,       true]
  - [3670, "3670",     220,           28.03,              6.5,     0,            6.32,       true]
  - [3672, "3672",     220,           82.99,             25.9,     0,            0.23,       true]
  - [3674, "3674",     220,          155.05,            39.56,     0,            6.27,       true]
  - [3680, "3680",     220,               0,                0,     0,            12.4,       true]
  - [3697, "3697",     220,          -32.71,           -13.76,     0,      135.136611,       true]
  - [3698, "3698",     220,               0,                0,     0,               0,       true]
  - [3701, "3701",     220,               0,                0,     0,            0.43,       true]
  - [3707, "3707",     220,           77.49,             17.3,     0,             0.1,       true]
  - [3718, "3718",     220,           179.4,             58.3,     0,            0.64,       true]
  - [3737, "3737",     220,           42.48,            10.36,     0,            0.37,       true]
  - [3740, "3740",     220,               0,                0,     0,           13.03,       true]
  - [3741, "3741",     220,               0,                0,     0,               0,       true]
  - [3749, "3749",     220,           115.1,             16.4,     0,            7.67,       true]
  - [3758, "3758",     220,           83.49,             17.4,     0,           19.32,       true]
  - [3760, "3760",     220,           163.5,             44.9,     0,            1.17,       true]
  - [3768, "3768",     220,           19.82,             10.9,     0, 0.0500000000002,       true]
  - [3775, "3775",     220,           55.54,            15.06,     0,            6.28,       true]
  - [3786, "3786",     220,               0,                0,     0,           26.98,       true]
  - [3793, "3793",     220,           197.7,            67.65,     0,           13.58,       true]
  - [3794, "3794",     220,           165.3,              7.4,     0,           28.32,       true]
  - [3809, "3809",     220,               0,                0,     0,               0,       true]
  - [3814, "3814",     220,           130.5,             24.7,     0,             0.4,       true]
  - [3817, "3817",     220,               0,                0,     0,            1.02,       true]
  - [3818, "3818",     220,           44.45,             10.9,     0,            2.23,       true]
  - [3825, "3825",     220,               0,                0,     0,               0,       true]
  - [3830, "3830",     220,               0,                0,     0,       97.326028,       true]
  - [3834, "3834",     220,             160,             69.2,     0,            0.19,       true]
  - [3855, "3855",     220,          -38.73,           -15.32,     0,           97.23,       true]
  - [3857, "3857",     220,               0,                0,     0,           11.68,       true]
  - [3865, "3865",     220,               0,                0,     0,            2.26,       true]
  - [3866, "3866",     220,          201.06,            19.46,     0,            2.87,       true]
  - [3869, "3869",     220,               0,                0,     0,               0,       true]
  - [3876, "3876",     220,               0,                0,     0,               0,       true]
  - [3880, "3880",     220,          -28.13,            -0.82,     0, 0.0900000000001,       true]
  - [3894, "3894",     220,               0,                0,     0,            4.77,       true]
  - [3903, "3903",     220,               0,                0,     0,            4.36,       true]
  - [3906, "3906",     220,               0,                0,     0,            98.2,       true]
  - [3912, "3912",     220,               0,                0,     0,           19.73,       true]
  - [3916, "3916",     220,               0,                0,     0,               0,       true]
  - [3918, "3918",     220,           -11.8,            -5.47,     0,       88.050735,       true]
  - [3919, "3919",     220,               0,                0,     0,           39.95,       true]
  - [3925, "3925",     220,            89.3,             25.1,     0,            2.98,       true]
  - [3928, "3928",     220,           105.2,             24.2,     0,            0.25,       true]
  - [3929, "3929",     220,           48.95,             11.6,     0,               2,       true]
  - [3951, "3951",     220,               0,                0,     0,               0,       true]
  - [3956, "3956",     220,               0,                0,     0,            1.18,       true]
  - [3962, "3962",     220,           19.42,             11.8,     0,             2.6,       true]
  - [3969, "3969",     220,               0,                0,     0,            0.84,       true]
  - [3971, "3971",     220,               0,                0,     0,               0,       true]
  - [3975, "3975",     220,             148,             26.1,     0,            9.44,       true]
  - [3985, "3985",     220,           77.19,             26.5,     0,             6.2,       true]
  - [3994, "3994",     220,           36.34,             10.4,     0,            2.67,       true]
  - [3997, "3997",     220,           26.13,              9.7,     0,            2.37,       true]
  - [3999, "3999",     220,           110.8,             36.9,     0,            23.2,       true]
  - [4000, "4000",     220,               0,                0,     0,       24.103274,       true]
  - [4005, "4005",     220,          171.18,            28.49,     0,               0,       true]
  - [4024, "4024",     220,               0,                0,     0,               0,       true]
  - [4025, "4025",     220,               0,                0,     0,            2.67,       true]
  - [4031, "4031",     220,               0,                0,     0,            6.42,       true]
  - [4032, "4032",     220,           265.7,            113.5,     0,            1.85,       true]
  - [4039, "4039",     220,               0,                0,     0,            1.18,       true]
  - [4049, "4049",     220,               0,                0,     0,            0.89,       true]
  - [4054, "4054",     220,               0,                0,     0,            2.71,       true]
  - [4056, "4056",     220,               0,                0,     0,               0,       true]
  - [4060, "4060",     220,               0,                0,     0,            2.08,       true]
  - [4084, "4084",     220,               0,                0,     0,               0,       true]
  - [4100, "4100",     220,               0,                0,     0,            1.23,       true]
  - [4103, "4103",     220,           81.09,             12.5,     0,             2.4,       true]
  - [4110, "4110",     220,           13.01,              3.8,     0,            3.59,       true]
  - [4114, "4114",     220,            9.91,              5.4,     0,             4.6,       true]
  - [4118, "4118",     220,               0,                0,     0,               0,       true]
  - [4125, "4125",     220,               0,                0,     0,               0,       true]
  - [4127, "4127",     220,           39.14,              7.7,     0,           11.68,       true]
  - [4128, "4128",     220,               0,                0,     0,               0,       true]
  - [4134, "4134",     220,               0,                0,     0, 0.0900000000001,       true]
  - [4141, "4141",     220, -0.620000000003,                0,     0,       75.020288,       true]
  - [4143, "4143",     220,           11.11,              4.1,     0,             0.8,       true]
  - [4144, "4144",     220,           310.2,              4.5,     0,            8.51,       true]
  - [4157, "4157",     220,               0,                0,     0,             1.2,       true]
  - [4185, "4185",     220,            87.5,             21.3,     0,            7.52,       true]
  - [4186, "4186",     220,               0,                0,     0,            5.06,       true]
  - [4189, "4189",     220,          200.65,            30.72,     0,            9.72,       true]
  - [4196, "4196",     220,            -3.2,            -1.05,     0,       48.471563,       true]
  - [4197, "4197",     220,            9.01,              4.9,     0,            0.64,       true]
  - [4205, "4205",     220,            5.81,              1.7,     0,            0.42,       true]
  - [4215, "4215",     220,               0,                0,     0,           17.29,       true]
  - [4231, "4231",     220,               0,                0,     0,               0,       true]
  - [4234, "4234",     220,               0,                0,     0,            8.95,       true]
  - [4235, "4235",     220,               0,                0,     0,           12.68,       true]
  - [4239, "4239",     220,           190.7,               52,     0,           20.57,       true]
  - [4245, "4245",     220,           24.93,              9.6,     0, 0.0900000000001,       true]
  - [4251, "4251",     220,           47.15,             15.7,     0,            5.41,       true]
  - [4267, "4267",     220,           70.78,             19.6,     0,             7.9,       true]
  - [4281, "4281",     220,               0,                0,     0,            11.4,       true]
  - [4300, "4300",     220,           81.49,             25.1,     0,            0.36,       true]
  - [4301, "4301",     220,               0,                0,     0,            2.27,       true]
  - [4306, "4306",     220,               0,                0,     0,             0.3,       true]
  - [4313, "4313",     220,           133.4,             29.4,     0,           10.87,       true]
  - [4314, "4314",     220,           26.13,              2.7,     0,             1.7,       true]
  - [4324, "4324",     220,          307.42,            -38.3,     0,               0,       true]
  - [4331, "4331",     220,               0,                0,     0,               0,       true]
  - [4339, "4339",     220,               0,                0,     0,       42.345005,       true]
  - [4353, "4353",     220,           165.8,               44,     0,            6.15,       true]
  - [4355, "4355",     220,           65.07,               15,     0,            1.37,       true]
  - [4357, "4357",     220,             235,             58.9,     0,           14.47,       true]
  - [4368, "4368",     220,            90.6,             15.8,     0,            7.99,       true]
  - [4395, "4395",     220,               0,                0,     0,               0,       true]
  - [4402, "4402",     220,               0,                0,     0,            1.02,       true]
  - [4410, "4410",     220,           45.05,             13.2,     0,           44.93,       true]
  - [4418, "4418",     220,               0,                0,     0, 0.0500000000002,       true]
  - [4419, "4419",     220,               0,                0,     0,               0,       true]
  - [4426, "4426",     220,           485.5,           -63.38,     0,           34.92,       true]
  - [4432, "4432",     220,               0,                0,     0,             0.8,       true]
  - [4435, "4435",     220,               0,                0,     0,      102.217726,       true]
  - [4454, "4454",     220,               0,                0,     0,               1,       true]
  - [4480, "4480",     220,               0,                0,     0,               0,       true]
  - [4482, "4482",     220,               0,                0,     0,               0,       true]
  - [4484, "4484",     220,           69.78,               25,     0,           14.24,       true]
  - [4491, "4491",     220,               0,                0,     0,            1.75,       true]
  - [4494, "4494",     220,               0,                0,     0,       55.514618,       true]
  - [4504, "4504",     220,           170.1,             -9.3,     0,            5.97,       true]
  - [4505, "4505",     220,           95.51,             17.1,     0,             8.5,       true]
  - [4506, "4506",     220,               0,                0,     0,               0,       true]
  - [4511, "4511",     220,           81.89,             19.9,     0,             5.1,       true]
  - [4513, "4513",     220,            92.1,             29.5,     0,            3.14,       true]
  - [4520, "4520",     220,               0,                0,     0,            0.94,       true]
  - [4525, "4525",     220,               0,                0,     0,            6.12,       true]
  - [4529, "4529",     220,           48.48,              8.7,     0,           10.14,       true]
  - [4541, "4541",     220,               0,                0,     0,      150.797812,       true]
  - [4544, "4544",     220,               0,                0,     0,           14.64,       true]
  - [4549, "4549",     220,               0,                0,     0,             0.3,       true]
  - [4550, "4550",     220,               0,                0,     0,           124.2,       true]
  - [4554, "4554",     220,             119,             21.9,     0,            0.95,       true]
  - [4562, "4562",     220,           130.5,             25.7,     0,            2.27,       true]
  - [4566, "4566",     220,               0,                0,     0,               0,       true]
  - [4580, "4580",     220,           11.01,              3.9,     0,            7.98,       true]
  - [4594, "4594",     220,           -1.73,            -1.71,     0,       22.062314,       true]
  - [4598, "4598",     220,               0,                0,     0,       52.958443,       true]
  - [4615, "4615",     220,           42.55,             17.6,     0,             1.2,       true]
  - [4623, "4623",     220,               0,                0,     0,       80.388213,       true]
  - [4624, "4624",     220,               0,                0,     0,               0,       true]
  - [4656, "4656",     220,            93.9,             -0.4,     0,            3.66,       true]
  - [4661, "4661",     220,               0,                0,     0,               0,       true]
  - [4674, "4674",     220,             124,             29.2,     0,            0.53,       true]
  - [4679, "4679",     220,           102.7,             17.8,     0,           48.05,       true]
  - [4683, "4683",     220,           38.84,              8.5,     0,            7.31,       true]
  - [4685, "4685",     220,           46.15,             11.2,     0,           10.16,       true]
  - [4689, "4689",     220,           109.7,               15,     0,           30.97,       true]
  - [4701, "4701",     220,               0,                0,     0,               0,       true]
  - [4710, "4710",     220,           195.4,            76.84,     0,            8.59,       true]
  - [4711, "4711",     220,               0,                0,     0,           16.11,       true]
  - [4725, "4725",     220,            4.91,              1.6,     0,            4.15,       true]
  - [4728, "4728",     220,             3.1,              0.1,     0,            1.34,       true]
  - [4729, "4729",     220,               0,                0,     0,            2.38,       true]
  - [4734, "4734",     220,               0,                0,     0,       25.339116,       true]
  - [4738, "4738",     220,          101.89,            25.72,     0,            5.11,       true]
  - [4747, "4747",     220,            93.3,             27.8,     0,             6.1,       true]
  - [4748, "4748",     220,               0,                0,     0,            1.49,       true]
  - [4765, "4765",     220,           33.04,             10.1,     0,            0.43,       true]
  - [4783, "4783",     220,               0,                0,     0,               0,       true]
  - [4787, "4787",     220,           71.98,             27.1,     0,             7.2,       true]
  - [4816, "4816",     220,               0,                0,     0,               0,       true]
  - [4819, "4819",     220,               0,                0,     0,               0,       true]
  - [4823, "4823",     220,               0,                0,     0,               0,       true]
  - [4826, "4826",     220,           103.6,               16,     0,           11.22,       true]
  - [4829, "4829",     220,           171.9,             39.1,     0,            4.23,       true]
  - [4831, "4831",     220,           130.4,            44.33,     0,            5.22,       true]
  - [4850, "4850",     220,               0,                0,     0,               0,       true]
  - [4852, "4852",     220,           45.55,            -59.9,     0,           30.04,       true]
  - [4864, "4864",     220,          -28.21,               -6,     0, 0.0500000000002,       true]
  - [4867, "4867",     220,           65.77,             27.3,     0,            0.49,       true]
  - [4874, "4874",     220, -0.580000000002,           -53.03,     0,            6.85,       true]
  - [4880, "4880",     220,               0,                0,     0,               0,       true]
  - [4885, "4885",     220,           166.4,             50.4,     0,            1.23,       true]
  - [4889, "4889",     220,           74.98,             19.8,     0,            6.47,       true]
  - [4907, "4907",     220,          125.16,             29.2,     0,            2.69,       true]
  - [4908, "4908",     220,           50.06,              9.9,     0,           11.56,       true]
  - [4914, "4914",     220,           14.91,            -8.73,     0,           34.66,       true]
  - [4918, "4918",     220,               0,                0,     0,               0,       true]
  - [4925, "4925",     220,               0,                0,     0,             0.3,       true]
  - [4936, "4936",     220,           312.2,               28,     0,            48.6,       true]
  - [4939, "4939",     220,           56.76,             31.1,     0,  0.370000000001,       true]
  - [4942, "4942",     220,           109.9,             33.6,     0,            3.72,       true]
  - [4950, "4950",     220,           218.7,             -9.1,     0,              49,       true]
  - [4951, "4951",     220,          183.95,            -6.47,     0,            5.74,       true]
  - [4952, "4952",     220,               0,                0,     0,               0,       true]
  - [4970, "4970",     220,               0,                0,     0,      171.931977,       true]
  - [4974, "4974",     220,           89.08,             26.9,     0,            4.68,       true]
  - [5002, "5002",     220,               0,                0,     0,            4.34,       true]
  - [5003, "5003",     220,           17.87,            -8.59,     0,  0.209999999999,       true]
  - [5004, "5004",     220,               0,                0,     0,               0,       true]
  - [5007, "5007",     220,               0,                0,     0,       40.291745,       true]
  - [5016, "5016",     220,               0,                0,     0,        8.347383,       true]
  - [5019, "5019",     220,               0,                0,     0,               0,       true]
  - [5049, "5049",     220,           136.6,               29,     0,            2.05,       true]
  - [5051, "5051",     220,               0,                0,     0,               0,       true]
  - [5067, "5067",     220,               0,                0,     0,               0,       true]
  - [5077, "5077",     220,           30.93,              5.8,     0,            4.45,       true]
  - [5083, "5083",     220,           80.39,             10.8,     0,            0.35,       true]
  - [5093, "5093",     220,           70.78,               28,     0,            1.49,       true]
  - [5099, "5099",     220,               0,                0,     0,            9.34,       true]
  - [5106, "5106",     220,           39.94,               13,     0,            2.47,       true]
  - [5110, "5110",     220,               0,                0,     0,               0,       true]
  - [5120, "5120",     220,               0,                0,     0,               0,       true]
  - [5131, "5131",     220,               0,                0,     0,            7.84,       true]
  - [5137, "5137",     220,           16.92,                0,     0,            0.57,       true]
  - [5144, "5144",     220,               0,                0,     0,               0,       true]
  - [5146, "5146",     220,           229.9,             48.9,     0,            8.36,       true]
  - [5174, "5174",     220,               0,                0,     0,            8.19,       true]
  - [5179, "5179",     220,           179.8,             5.67,     0,           12.83,       true]
  - [5182, "5182",     220,               0,                0,     0,            0.18,       true]
  - [5212, "5212",     220,               0,                0,     0,  0.200000000001,       true]
  - [5213, "5213",     220,           246.8,             36.3,     0,           16.01,       true]
  - [5215, "5215",     220,               0,                0,     0,  0.889999999999,       true]
  - [5233, "5233",     220,               0,                0,     0,           14.04,       true]
  - [5237, "5237",     220,               0,                0,     0,               0,       true]
  - [5241, "5241",     220,               0,                0,     0,       70.905048,       true]
  - [5256, "5256",     220,              91,               36,     0,            5.47,       true]
  - [5257, "5257",     220,               0,                0,     0,            0.18,       true]
  - [5270, "5270",     220,               0,                0,     0,             7.4,       true]
  - [5278, "5278",     220,               0,                0,     0,               0,       true]
  - [5286, "5286",     220,           17.22,              5.1,     0,            0.99,       true]
  - [5288, "5288",     220,               0,                0,     0,            3.06,       true]
  - [5297, "5297",     220,           55.26,               11,     0,            7.68,       true]
  - [5300, "5300",     220,               0,                0,     0,             1.3,       true]
  - [5308, "5308",     220,               0,                0,     0,        42.19206,       true]
  - [5317, "5317",     220,           293.2,             87.4,     0,           26.36,       true]
  - [5334, "5334",     220,           17.52,              6.6,     0,            3.79,       true]
  - [5340, "5340",     220,               0,                0,     0,               0,       true]
  - [5341, "5341",     220,           64.27,             17.5,     0,            0.43,       true]
  - [5350, "5350",     220,               0,                0,     0,       28.208233,       true]
  - [5351, "5351",     220,               0,                0,     0,            3.28,       true]
  - [5354, "5354",     220,           70.18,             19.5,     0,            3.59,       true]
  - [5362, "5362",     220,          152.73,            -17.2,     0,           45.85,       true]
  - [5365, "5365",     220,               0,                0,     0,               0,       true]
  - [5379, "5379",     220,               0,                0,     0,               0,       true]
  - [5383, "5383",     220,               0,                0,     0,            24.7,       true]
  - [5388, "5388",     220,           159.5,               42,     0,             2.3,       true]
  - [5393, "5393",     220,               0,                0,     0,            9.43,       true]
  - [5395, "5395",     220,               0,                0,     0,               0,       true]
  - [5400, "5400",     220,          241.62,            52.78,     0,            0.82,       true]
  - [5410, "5410",     220,           69.78,               26,     0,            5.18,       true]
  - [5413, "5413",     220,               0,                0,     0,            5.57,       true]
  - [5417, "5417",     220,           32.74,              5.3,     0,            3.07,       true]
  - [5418, "5418",     220,               0,                0,     0,            3.96,       true]
  - [5419, "5419",     220,           349.3,            144.3,     0,  0.540000000001,       true]
  - [5420, "5420",     220,           56.96,             1.94,     0,           26.48,       true]
  - [5421, "5421",     220,               0,                0,     0,            0.92,       true]
  - [5441, "5441",     220,          138.01,            34.55,     0,            8.44,       true]
  - [5455, "5455",     220,               0,                0,     0,            5.27,       true]
  - [5458, "5458",     220,               0,                0,     0,            9.09,       true]
  - [5460, "5460",     220,          -15.89,            -6.42,     0,       38.657071,       true]
  - [5461, "5461",     220,               0,                0,     0,               0,       true]
  - [5469, "5469",     220,           106.6,            -18.8,     0,             4.1,       true]
  - [5477, "5477",     220,               0,                0,     0,           18.02,       true]
  - [5481, "5481",     220,               0,                0,     0,               0,       true]
  - [5482, "5482",     220,               0,                0,     0,               0,       true]
  - [5486, "5486",     220,               0,                0,     0,               0,       true]
  - [5488, "5488",     220,               0,                0,     0,               0,       true]
  - [5490, "5490",     220,               0,                0,     0,               0,       true]
  - [5502, "5502",     220,               0,                0,     0,            0.58,       true]
  - [5519, "5519",     220,               0,                0,     0,            1.98,       true]
  - [5522, "5522",     220,               0,                0,     0,            1.18,       true]
  - [5525, "5525",     220,          236.33,            59.35,     0,           18.71,       true]
  - [5529, "5529",     220,               0,                0,     0,  0.360000000001,       true]
  - [5533, "5533",     220,               0,                0,     0,               0,       true]
  - [5546, "5546",     220,               0,                0,     0,               0,       true]
  - [5550, "5550",     220,               0,                0,     0,           10.83,       true]
  - [5564, "5564",     220,               0,                0,     0,               0,       true]
  - [5567, "5567",     220,               0,                0,     0,            3.59,       true]
  - [5571, "5571",     220,               0,                0,     0,            1.01,       true]
  - [5573, "5573",     220,               0,                0,     0,            2.94,       true]
  - [5574, "5574",     220,            99.7,                6,     0,            2.06,       true]
  - [5586, "5586",     220,               0,                0,     0,               0,       true]
  - [5589, "5589",     220,               0,                0,     0,      173.904854,       true]
  - [5610, "5610",     220,            99.5,              9.2,     0,           27.55,       true]
  - [5616, "5616",     220,           225.2,             35.2,     0,           11.99,       true]
  - [5627, "5627",     220,               0,                0,     0,  0.530000000001,       true]
  - [5630, "5630",     220,               0,                0,     0,           11.52,       true]
  - [5641, "5641",     220,               0,                0,     0,            5.98,       true]
  - [5648, "5648",     220,               0,                0,     0,      115.528858,       true]
  - [5653, "5653",     220,           96.59,             7.28,     0,            2.52,       true]
  - [5658, "5658",     220,               0,                0,     0,               0,       true]
  - [5664, "5664",     220,               0,                0,     0,               0,       true]
  - [5666, "5666",     220,           124.8,             34.7,     0,            3.66,       true]
  - [5686, "5686",     220,           52.26,             19.6,     0,            2.64,       true]
  - [5688, "5688",     220,           14.12,              5.2,     0,            1.44,       true]
  - [5691, "5691",     220,           195.1,            -14.2,     0,           12.89,       true]
  - [5695, "5695",     220,           142.8,             20.3,     0,            6.77,       true]
  - [5699, "5699",     220,               0,                0,     0,            0.59,       true]
  - [5709, "5709",     220,               0,                0,     0,               0,       true]
  - [5712, "5712",     220,          183.07,            44.65,     0,            2.77,       true]
  - [5720, "5720",     220,           337.6,            -15.4,     0,            6.27,       true]
  - [5723, "5723",     220,           141.2,             45.4,     0,            7.55,       true]
  - [5735, "5735",     220,           161.3,            10.04,     0,            4.38,       true]
  - [5738, "5738",     220,               0,                0,     0,            8.13,       true]
  - [5743, "5743",     220,               0,                0,     0,            4.28,       true]
  - [5753, "5753",     220,               0,                0,     0,            1.81,       true]
  - [5764, "5764",     220,            99.4,              4.3,     0,            3.69,       true]
  - [5781, "5781",     220,               0,                0,     0,               0,       true]
  - [5789, "5789",     220,               0,                0,     0,            0.35,       true]
  - [5799, "5799",     220,               0,                0,     0,            1.38,       true]
  - [5803, "5803",     220,               0,                0,     0,            0.35,       true]
  - [5814, "5814",     220,               0,                0,     0,               0,       true]
  - [5836, "5836",     220,          244.09,            48.92,     0,            5.96,       true]
  - [5837, "5837",     220,               0,                0,     0,       132.04744,       true]
  - [5853, "5853",     220,           122.5,             38.9,     0,            0.84,       true]
  - [5856, "5856",     220,               0,                0,     0,               0,       true]
  - [5857, "5857",     220,           78.39,             21.2,     0,  0.969999999999,       true]
  - [5881, "5881",     220,               0,                0,     0,               0,       true]
  - [5891, "5891",     220,           14.02,              5.5,     0,             3.3,       true]
  - [5907, "5907",     220,           186.1,             14.8,     0,           17.28,       true]
  - [5918, "5918",     220,           73.83,            16.41,     0,           15.77,       true]
  - [5926, "5926",     220,               0,                0,     0,            3.98,       true]
  - [5935, "5935",     220,               0,                0,     0,            5.75,       true]
  - [5940, "5940",     220,               0,                0,     0,               0,       true]
  - [5944, "5944",     220,           71.88,             21.7,     0,            9.63,       true]
  - [5957, "5957",     220,          208.06,             36.6,     0,            3.55,       true]
  - [5971, "5971",     220,               0,                0,     0,               0,       true]
  - [5983, "5983",     220,               0,                0,     0,               0,       true]
  - [5987, "5987",     220,           24.04,             1.68,     0,            4.02,       true]
  - [5990, "5990",     220,               0,                0,     0,            4.53,       true]
  - [5993, "5993",     220,               0,                0,     0,            2.75,       true]
  - [5994, "5994",     220,               0,                0,     0,               0,       true]
  - [6010, "6010",     220,               0,                0,     0,            1.35,       true]
  - [6031, "6031",     220,               0,                0,     0,            2.22,       true]
  - [6036, "6036",     220,               0,                0,     0,               0,       true]
  - [6041, "6041",     220,               0,                0,     0,  0.530000000001,       true]
  - [6053, "6053",     220,           412.1,             79.3,     0,            7.73,       true]
  - [6071, "6071",     220,           163.5,             35.6,     0,            4.59,       true]
  - [6101, "6101",     220,             103,             40.2,     0,            1.13,       true]
  - [6104, "6104",     220,           93.12,             4.99,     0,            0.18,       true]
  - [6110, "6110",     220,           78.59,               16,     0,            1.87,       true]
  - [6112, "6112",     220,           45.28,            15.27,     0,            7.88,       true]
  - [6114, "6114",     220,               0,                0,     0,            8.78,       true]
  - [6115, "6115",     220,               0,                0,     0,            1.18,       true]
  - [6119, "6119",     220,          221.25,            72.56,     0,            8.23,       true]
  - [6146, "6146",     220,               0,                0,     0,            3.15,       true]
  - [6151, "6151",     220,           60.67,             33.2,     0,  0.309999999999,       true]
  - [6153, "6153",     220,               0,                0,     0,               0,       true]
  - [6163, "6163",     220,               0,                0,     0,            4.96,       true]
  - [6168, "6168",     220,               0,                0,     0,               0,       true]
  - [6178, "6178",     220,              91,             28.4,     0,           10.57,       true]
  - [6194, "6194",     220,               0,                0,     0,            3.14,       true]
  - [6199, "6199",     220,           -4.82,  -0.879999999999,     0,          224.85,       true]
  - [6203, "6203",     220,           14.02,              5.6,     0,            2.34,       true]
  - [6206, "6206",     220,           -7.62,            -2.52,     0,       33.197994,       true]
  - [6219, "6219",     220,               0,                0,     0,  0.219999999999,       true]
  - [6220, "6220",     220,           231.9,             27.6,     0,  0.360000000001,       true]
  - [6224, "6224",     220,               0,                0,     0,       58.990785,       true]
  - [6231, "6231",     220,               0,                0,     0,            11.5,       true]
  - [6232, "6232",     220,           49.25,               12,     0,            7.28,       true]
  - [6240, "6240",     220,               0,                0,     0,            6.31,       true]
  - [6246, "6246",     220,         1769.94,          -353.95,     0,           62.59,       true]
  - [6252, "6252",     220,           164.7,             44.5,     0,            3.67,       true]
  - [6253, "6253",     220,           128.8,             29.3,     0,           26.74,       true]
  - [6267, "6267",     220,            91.3,             18.1,     0,            3.05,       true]
  - [6271, "6271",     220,             3.7,              2.6,     0,            4.45,       true]
  - [6290, "6290",     220,           47.65,             20.4,     0,            3.63,       true]
  - [6291, "6291",     220,               0,                0,     0,               0,       true]
  - [6306, "6306",     220,               0,                0,     0,            2.13,       true]
  - [6308, "6308",     220,               0,                0,     0, 0.0499999999993,       true]
  - [6313, "6313",     220,           48.95,             14.9,     0,            4.04,       true]
  - [6331, "6331",     220,               0,                0,     0,               0,       true]
  - [6332, "6332",     220,               0,                0,     0,               0,       true]
  - [6337, "6337",     220,               0,                0,     0,            8.26,       true]
  - [6351, "6351",     220,               0,                0,     0,               0,       true]
  - [6357, "6357",     220,           430.8,            107.9,     0,           11.64,       true]
  - [6368, "6368",     220,               0,                0,     0,               0,       true]
  - [6371, "6371",     220,               0,                0,     0,            0.35,       true]
  - [6376, "6376",     220,               0,                0,     0,               0,       true]
  - [6382, "6382",     220,           75.43,            10.49,     0,            7.91,       true]
  - [6384, "6384",     220,           159.9,             47.4,     0,            3.65,       true]
  - [6405, "6405",     220,           76.48,             19.8,     0,            5.41,       true]
  - [6416, "6416",     220,           67.67,             16.4,     0,             3.7,       true]
  - [6426, "6426",     220,           10.21,              3.8,     0,             4.6,       true]
  - [6427, "6427",     220,           83.19,             22.9,     0,            28.5,       true]
  - [6429, "6429",     220,               0,                0,     0,               0,       true]
  - [6430, "6430",     220,               0,                0,     0,            6.03,       true]
  - [6450, "6450",     220,            5.51,              2.1,     0,            1.92,       true]
  - [6455, "6455",     220,           20.52,             13.3,     0,            0.17,       true]
  - [6472, "6472",     220,               0,                0,     0,            9.93,       true]
  - [6474, "6474",     220,               0,                0,     0,               0,       true]
  - [6475, "6475",     220,               0,                0,     0,      149.047157,       true]
  - [6478, "6478",     220,           141.2,             34.8,     0,            2.37,       true]
  - [6486, "6486",     220,           31.74,             17.4,     0,  0.889999999999,       true]
  - [6495, "6495",     220,           49.66,             12.3,     0,             2.2,       true]
  - [6510, "6510",     220,            88.2,             26.7,     0,            8.91,       true]
  - [6516, "6516",     220,               0,                0,     0,               0,       true]
  - [6521, "6521",     220,               0,                0,     0,             2.3,       true]
  - [6532, "6532",     220,          120.69,             18.1,     0,           15.46,       true]
  - [6552, "6552",     220,               0,                0,     0,               0,       true]
  - [6555, "6555",     220,          -37.81,           -21.64,     0,       83.362314,       true]
  - [6556, "6556",     220,               0,                0,     0,            4.61,       true]
  - [6563, "6563",     220,               0,                0,     0,            8.94,       true]
  - [6565, "6565",     220,               0,                0,     0,            4.05,       true]
  - [6570, "6570",     220,               0,                0,     0,           32.43,       true]
  - [6581, "6581",     220,           153.8,             23.4,     0,           87.73,       true]
  - [6612, "6612",     220,           41.14,            15.25,     0,            3.96,       true]
  - [6616, "6616",     220,               0,                0,     0,            3.06,       true]
  - [6619, "6619",     220,               0,                0,     0,           10.67,       true]
  - [6624, "6624",     220,          -37.33,           -11.88,     0,          145.18,       true]
  - [6629, "6629",     220,           62.63,             16.3,     0,            2.03,       true]
  - [6630, "6630",     220,           134.1,             24.8,     0,           13.73,       true]
  - [6636, "6636",     220,               0,                0,     0,  0.309999999999,       true]
  - [6638, "6638",     220,           61.65,            10.24,     0,            3.48,       true]
  - [6639, "6639",     220,          388.04,            52.61,     0,            2.87,       true]
  - [6648, "6648",     220,          -26.03,            -0.84,     0,             0.1,       true]
  - [6664, "6664",     220,               0,                0,     0,           10.68,       true]
  - [6675, "6675",     220,           37.94,              7.5,     0,           11.89,       true]
  - [6684, "6684",     220,               0,                0,     0,            9.84,       true]
  - [6691, "6691",     220,           42.55,             12.5,     0,            1.26,       true]
  - [6692, "6692",     220,           10.33,              3.3,     0,            4.65,       true]
  - [6697, "6697",     220,             309,             74.5,     0,            3.69,       true]
  - [6714, "6714",     220,               0,                0,     0,  0.299999999999,       true]
  - [6723, "6723",     220,               0,                0,     0,            1.58,       true]
  - [6730, "6730",     220,               0,                0,     0,            2.18,       true]
  - [6734, "6734",     220,               0,                0,     0,               0,       true]
  - [6735, "6735",     220,               0,                0,     0,             0.4,       true]
  - [6737, "6737",     220,               0,                0,     0,            9.74,       true]
  - [6738, "6738",     220,           -4.91,            -2.53,     0,      120.576812,       true]
  - [6742, "6742",     220,           137.4,             23.9,     0,            7.26,       true]
  - [6744, "6744",     220,          244.12,            95.29,     0,            7.55,       true]
  - [6757, "6757",     220,               0,                0,     0,            6.57,       true]
  - [6763, "6763",     220,               0,                0,     0,            5.46,       true]
  - [6772, "6772",     220,           61.37,             23.2,     0,  0.219999999999,       true]
  - [6773, "6773",     220,               0,                0,     0,            2.18,       true]
  - [6785, "6785",     220,               0,                0,     0,             8.9,       true]
  - [6791, "6791",     220,           46.35,              9.1,     0,            18.2,       true]
  - [6802, "6802",     220,               0,                0,     0,            7.43,       true]
  - [6806, "6806",     220,          135.84,            15.97,     0,            4.57,       true]
  - [6807, "6807",     220,               0,                0,     0,               0,       true]
  - [6816, "6816",     220,               0,                0,     0,               0,       true]
  - [6820, "6820",     220,               0,                0,     0,               0,       true]
  - [6828, "6828",     220,           58.16,             16.5,     0,            6.24,       true]
  - [6831, "6831",     220,               0,                0,     0,               0,       true]
  - [6837, "6837",     220,           47.75,               11,     0, 0.0499999999993,       true]
  - [6842, "6842",     220,              98,             21.7,     0,               6,       true]
  - [6844, "6844",     220,               0,                0,     0,            1.04,       true]
  - [6845, "6845",     220,               0,                0,     0,               0,       true]
  - [6846, "6846",     220,           44.35,             19.3,     0,            3.25,       true]
  - [6852, "6852",     220,               0,                0,     0,               0,       true]
  - [6854, "6854",     220,               0,                0,     0,               0,       true]
  - [6857, "6857",     220,               0,                0,     0,               0,       true]
  - [6880, "6880",     220,               0,                0,     0,            1.36,       true]
  - [6887, "6887",     220,               0,                0,     0,            3.13,       true]
  - [6888, "6888",     220,               0,                0,     0,               0,       true]
  - [6889, "6889",     220,          -12.49,            -5.83,     0,        6.235224,       true]
  - [6891, "6891",     220,          135.61,            26.86,     0,            1.93,       true]
  - [6897, "6897",     220,           176.8,             39.4,     0,           28.24,       true]
  - [6901, "6901",     220,          -37.84,           -19.23,     0,       28.140258,       true]
  - [6908, "6908",     220,               0,                0,     0,            3.01,       true]
  - [6909, "6909",     220,           122.5,              8.7,     0,           15.85,       true]
  - [6921, "6921",     220,          -37.34,           -13.33,     0,      251.529665,       true]
  - [6922, "6922",     220,           113.6,             44.7,     0,            1.91,       true]
  - [6926, "6926",     220,           124.5,            101.4,     0,  0.530000000001,       true]
  - [6940, "6940",     220,               0,                0,     0,           10.46,       true]
  - [6947, "6947",     220,               0,                0,     0,               0,       true]
  - [6952, "6952",     220,           180.9,             33.2,     0,           29.17,       true]
  - [6954, "6954",     220,           18.12,               10,     0,            1.03,       true]
  - [6961, "6961",     220,           56.56,             18.4,     0,            3.29,       true]
  - [6969, "6969",     220,               0,                0,     0,               0,       true]
  - [6982, "6982",     220,               0,                0,     0,               0,       true]
  - [6989, "6989",     220,               0,                0,     0,            1.91,       true]
  - [6990, "6990",     220,               0,                0,     0,            4.54,       true]
  - [7014, "7014",     220,               0,                0,     0,  0.299999999999,       true]
  - [7019, "7019",     220,           52.56,             12.8,     0,            2.87,       true]
  - [7021, "7021",     220,           226.8,             53.3,     0,            3.26,       true]
  - [7030, "7030",     220,               0,                0,     0,  0.190000000001,       true]
  - [7036, "7036",     220,               0,                0,     0,               0,       true]
  - [7042, "7042",     220,          220.98,               91,     0,            1.16,       true]
  - [7047, "7047",     220,           339.9,             70.5,     0,           28.91,       true]
  - [7049, "7049",     220,               0,                0,     0,               0,       true]
  - [7050, "7050",     220,             120,               26,     0,           22.01,       true]
  - [7052, "7052",     220,             111,             36.6,     0,            2.21,       true]
  - [7056, "7056",     220,               0,                0,     0,               0,       true]
  - [7069, "7069",     220,          258.79,            42.82,     0,            9.28,       true]
  - [7070, "7070",     220,           142.9,             25.8,     0,           24.18,       true]
  - [7076, "7076",     220,               0,                0,     0,  0.360000000001,       true]
  - [7092, "7092",     220,           44.65,              8.8,     0,           20.17,       true]
  - [7098, "7098",     220,               0,                0,     0,            7.17,       true]
  - [7115, "7115",     220,               0,                0,     0,               0,       true]
  - [7119, "7119",     220,          149.53,             34.9,     0,             8.9,       true]
  - [7124, "7124",     220,               0,                0,     0,           16.73,       true]
  - [7129, "7129",     220,           33.34,                5,     0,  0.379999999999,       true]
  - [7132, "7132",     220,             222,             90.5,     0,            0.16,       true]
  - [7133, "7133",     220,           102.3,               19,     0,            1.84,       true]
  - [7144, "7144",     220,            8.48,            -1.82,     0,  0.370000000001,       true]
  - [7148, "7148",     220,               0,                0,     0,           10.89,       true]
  - [7159, "7159",     220,               0,                0,     0,               0,       true]
  - [7162, "7162",     220,               0,                0,     0,            2.48,       true]
  - [7163, "7163",     220,               0,                0,     0,             2.9,       true]
  - [7164, "7164",     220,           -18.6,            -6.72,     0,      152.683271,       true]
  - [7165, "7165",     220,               0,                0,     0,            9.26,       true]
  - [7178, "7178",     220,               0,                0,     0,            2.45,       true]
  - [7183, "7183",     220,               0,                0,     0,               0,       true]
  - [7202, "7202",     220,           18.62,              6.1,     0,               2,       true]
  - [7209, "7209",     220,               0,                0,     0,               0,       true]
  - [7222, "7222",     220,               0,                0,     0,               5,       true]
  - [7226, "7226",     220,             144,             31.3,     0,            3.18,       true]
  - [7231, "7231",     220,               0,                0,     0, 0.0499999999993,       true]
  - [7253, "7253",     220,            7.51,              3.1,     0,               0,       true]
  - [7256, "7256",     220,          392.25,            92.02,     0,            9.45,       true]
  - [7259, "7259",     220,           82.39,                0,     0,            0.15,       true]
  - [7264, "7264",     220,               0,                0,     0,            3.42,       true]
  - [7266, "7266",     220,               0,                0,     0,            2.12,       true]
  - [7267, "7267",     220,               0,                0,     0,               0,       true]
  - [7273, "7273",     220,           219.6,             36.4,     0,           17.89,       true]
  - [7274, "7274",     220,           54.93,             16.5,     0,            6.75,       true]
  - [7282, "7282",     220,               0,                0,     0,               0,       true]
  - [7284, "7284",     220,               0,                0,     0,               0,       true]
  - [7289, "7289",     220,               0,                0,     0,            26.5,       true]
  - [7309, "7309",     220,               0,                0,     0,            1.32,       true]
  - [7316, "7316",     220,               0,                0,     0, 0.0900000000001,       true]
  - [7325, "7325",     220,               0,                0,     0,            0.41,       true]
  - [7327, "7327",     220,               0,                0,     0,               0,       true]
  - [7328, "7328",     220,               0,                0,     0,               0,       true]
  - [7338, "7338",     220,               0,                0,     0,            2.98,       true]
  - [7341, "7341",     220,           37.44,                0,     0,            0.67,       true]
  - [7342, "7342",     220,             169,             70.8,     0,            5.23,       true]
  - [7351, "7351",     220,           61.67,             16.3,     0, 0.0499999999993,       true]
  - [7353, "7353",     220,           127.3,             26.7,     0,            7.02,       true]
  - [7361, "7361",     220,               0,                0,     0,           14.29,       true]
  - [7367, "7367",     220,             1.5,              0.4,     0,            0.15,       true]
  - [7373, "7373",     220,               0,                0,     0,            1.81,       true]
  - [7377, "7377",     220,               0,                0,     0,  0.629999999999,       true]
  - [7380, "7380",     220,          105.67,   0.559999999999,     0,           18.05,       true]
  - [7396, "7396",     220,               0,                0,     0,            5.68,       true]
  - [7422, "7422",     220,           65.67,             25.6,     0,            2.34,       true]
  - [7437, "7437",     220,           18.32,              5.3,     0,            7.32,       true]
  - [7438, "7438",     220,           121.3,             20.7,     0,            2.39,       true]
  - [7464, "7464",     220,          197.65,            28.23,     0,            5.87,       true]
  - [7466, "7466",     220,               0,                0,     0,               0,       true]
  - [7471, "7471",     220,          -18.95,            -6.93,     0,        33.11439,       true]
  - [7473, "7473",     220,          113.44,            71.42,     0,           11.08,       true]
  - [7474, "7474",     220,               0,                0,     0,               0,       true]
  - [7485, "7485",     220,           44.35,             10.8,     0,            8.72,       true]
  - [7491, "7491",     220,               0,                0,     0,            4.29,       true]
  - [7495, "7495",     220,               0,                0,     0,               0,       true]
  - [7507, "7507",     220,               4,   0.799999999999,     0,           17.65,       true]
  - [7513, "7513",     220,               0,                0,     0,       38.549494,       true]
  - [7519, "7519",     220,           97.97,             31.8,     0,            5.02,       true]
  - [7520, "7520",     220,               0,                0,     0,               0,       true]
  - [7522, "7522",     220,               0,                0,     0,               0,       true]
  - [7523, "7523",     220,               0,                0,     0,            2.11,       true]
  - [7530, "7530",     220,               0,                0,     0,       31.242294,       true]
  - [7537, "7537",     220,               0,                0,     0,       17.184121,       true]
  - [7539, "7539",     220,           40.85,             15.7,     0,            2.08,       true]
  - [7541, "7541",     220,          346.42,            89.04,     0,           43.55,       true]
  - [7571, "7571",     220,               0,                0,     0,            13.9,       true]
  - [7576, "7576",     220,               0,                0,     0,             0.5,       true]
  - [7577, "7577",     220,               0,                0,     0,            6.69,       true]
  - [7579, "7579",     220,           136.9,             11.4,     0,            3.05,       true]
  - [7580, "7580",     220,               0,                0,     0,            0.17,       true]
  - [7582, "7582",     220,               0,                0,     0,            3.44,       true]
  - [7583, "7583",     220,            5.01,              1.8,     0,            3.68,       true]
  - [7599, "7599",     220,               0,                0,     0,            2.13,       true]
  - [7624, "7624",     220,           32.74,             10.5,     0,            1.78,       true]
  - [7626, "7626",     220,           78.89,             45.6,     0, 0.0400000000009,       true]
  - [7635, "7635",     220,               0,                0,     0,            1.86,       true]
  - [7640, "7640",     220,           68.78,               35,     0,           34.52,       true]
  - [7641, "7641",     220,               0,                0,     0,               0,       true]
  - [7647, "7647",     220,               0,                0,     0,             0.1,       true]
  - [7653, "7653",     220,           33.94,             11.4,     0,               0,       true]
  - [7663, "7663",     220,           37.14,              2.7,     0,            2.33,       true]
  - [7691, "7691",     220,               0,                0,     0,           96.48,       true]
  - [7694, "7694",     220,          -14.96,             -4.7,     0, 0.0400000000009,       true]
  - [7697, "7697",     220,               0,                0,     0,               0,       true]
  - [7700, "7700",     220,           66.17,             27.4,     0,           14.12,       true]
  - [7702, "7702",     220,               0,                0,     0,           11.68,       true]
  - [7726, "7726",     220,               0,                0,     0,            2.03,       true]
  - [7738, "7738",     220,           31.84,              9.2,     0,            5.23,       true]
  - [7752, "7752",     220,           524.5,              126,     0,            7.45,       true]
  - [7766, "7766",     220,           78.89,             25.6,     0,             1.6,       true]
  - [7770, "7770",     220,           207.9,            32.36,     0,            8.31,       true]
  - [7772, "7772",     220,           223.6,             51.8,     0,           18.45,       true]
  - [7775, "7775",     220,           151.5,              7.9,     0,               5,       true]
  - [7776, "7776",     220,               0,                0,     0,               0,       true]
  - [7778, "7778",     220,             153,             21.5,     0,           28.85,       true]
  - [7791, "7791",     220,               0,                0,     0,            1.33,       true]
  - [7797, "7797",     220,               0,                0,     0,            2.09,       true]
  - [7808, "7808",     220,               0,                0,     0,               0,       true]
  - [7809, "7809",     220,           169.5,             27.7,     0,            3.04,       true]
  - [7824, "7824",     220,            9.21,              3.4,     0,            2.63,       true]
  - [7831, "7831",     220,          -17.17,             -7.1,     0,       57.019803,       true]
  - [7840, "7840",     220,          -19.28,             29.9,     0,             1.6,       true]
  - [7842, "7842",     220,               0,                0,     0,               0,       true]
  - [7847, "7847",     220,               0,                0,     0,            1.55,       true]
  - [7857, "7857",     220,               0,                0,     0,            2.36,       true]
  - [7862, "7862",     220,               0,                0,     0,            9.74,       true]
  - [7865, "7865",     220,           84.99,             19.6,     0,            4.32,       true]
  - [7873, "7873",     220,          -20.94,            -6.16,     0,           11.99,       true]
  - [7881, "7881",     220,               0,                0,     0,            7.99,       true]
  - [7883, "7883",     220,           47.55,             17.8,     0,            0.32,       true]
  - [7885, "7885",     220,           142.4,               20,     0,            2.42,       true]
  - [7886, "7886",     220,           162.5,             42.7,     0,           12.79,       true]
  - [7892, "7892",     220,           36.94,               11,     0,            0.52,       true]
  - [7895, "7895",     220,           338.7,             52.5,     0,           11.36,       true]
  - [7903, "7903",     220,               0,                0,     0,            7.78,       true]
  - [7905, "7905",     220,           347.1,             87.2,     0,           88.35,       true]
  - [7913, "7913",     220,               0,                0,     0,               0,       true]
  - [7923, "7923",     220,               0,                0,     0,  0.969999999999,       true]
  - [7937, "7937",     220,           56.06,               17,     0,             2.4,       true]
  - [7943, "7943",     220,           38.44,                2,     0,  0.559999999999,       true]
  - [7945, "7945",     220,           17.92,              5.8,     0,            0.84,       true]
  - [7955, "7955",     220,           111.6,              8.9,     0,           16.19,       true]
  - [7961, "7961",     220,           50.56,              8.1,     0,            8.02,       true]
  - [7967, "7967",     220,               0,                0,     0,            5.97,       true]
  - [7972, "7972",     220,           237.9,             68.5,     0,            5.12,       true]
  - [7974, "7974",     220,             234,             13.1,     0,           51.03,       true]
  - [7982, "7982",     220,             112,             19.7,     0,           38.04,       true]
  - [7988, "7988",     220,           -3.55,            -1.43,     0,       11.834121,       true]
  - [7989, "7989",     220,               0,                0,     0,            0.27,       true]
  - [7994, "7994",     220,           11.91,              3.3,     0,            6.84,       true]
  - [7998, "7998",     220,               0,                0,     0,               0,       true]
  - [8005, "8005",     220,               0,                0,     0,           16.77,       true]
  - [8030, "8030",     220,               0,                0,     0,          122.13,       true]
  - [8035, "8035",     220,               0,                0,     0,            4.22,       true]
  - [8043, "8043",     220,               0,                0,     0,               0,       true]
  - [8057, "8057",     220,           69.18,              9.5,     0,            3.67,       true]
  - [8060, "8060",     220,               0,                0,     0,            9.54,       true]
  - [8104, "8104",     220,           127.2,             40.8,     0,  0.200000000001,       true]
  - [8107, "8107",     220,           68.18,             16.1,     0,            3.35,       true]
  - [8109, "8109",     220,               0,                0,     0,               0,       true]
  - [8112, "8112",     220,            87.9,             29.3,     0,            1.21,       true]
  - [8128, "8128",     220,               0,                0,     0,             8.1,       true]
  - [8151, "8151",     220,               0,                0,     0,           14.23,       true]
  - [8158, "8158",     220,               0,                0,     0,               0,       true]
  - [8165, "8165",     220,               0,                0,     0,            2.42,       true]
  - [8180, "8180",     220,           291.6,               47,     0,            2.38,       true]
  - [8189, "8189",     220,               0,                0,     0,            9.54,       true]
  - [8190, "8190",     220,               0,                0,     0,            0.32,       true]
  - [8191, "8191",     220,               0,                0,     0,           11.38,       true]
  - [8195, "8195",     220,         -101.01,          -129.29,     0,       37.176703,       true]
  - [8200, "8200",     220,               0,                0,     0,           39.58,       true]
  - [8209, "8209",     220,           83.39,             16.5,     0,           16.43,       true]
  - [8214, "8214",     220,           58.97,             11.1,     0,            1.05,       true]
  - [8222, "8222",     220,               0,                0,     0,               0,       true]
  - [8225, "8225",     220,               0,                0,     0,               0,       true]
  - [8250, "8250",     220,           196.1,             32.1,     0,            3.86,       true]
  - [8255, "8255",     220,           39.04,             13.1,     0,            3.22,       true]
  - [8265, "8265",     220,           40.44,             20.5,     0,            0.85,       true]
  - [8267, "8267",     220,               0,                0,     0,               0,       true]
  - [8291, "8291",     220,               0,                0,     0,            6.52,       true]
  - [8293, "8293",     220,           112.7,             14.5,     0,            1.24,       true]
  - [8294, "8294",     220,           14.22,              6.3,     0,  0.379999999999,       true]
  - [8307, "8307",     220,               0,                0,     0,  0.139999999999,       true]
  - [8310, "8310",     220,               0,                0,     0,            2.46,       true]
  - [8311, "8311",     220,               0,                0,     0,               0,       true]
  - [8312, "8312",     220,               0,                0,     0,               0,       true]
  - [8316, "8316",     220,               0,                0,     0,  0.719999999999,       true]
  - [8328, "8328",     220,           82.39,             14.4,     0,           13.37,       true]
  - [8331, "8331",     220,               0,                0,     0, 0.0499999999993,       true]
  - [8334, "8334",     220,          263.96,           -98.64,     0,       27.848535,       true]
  - [8347, "8347",     220,           -2.09,            -1.43,     0,       48.358243,       true]
  - [8361, "8361",     220,          126.54,             29.1,     0,           12.55,       true]
  - [8367, "8367",     220,           77.99,             19.3,     0,            3.04,       true]
  - [8369, "8369",     220,               0,                0,     0,            1.23,       true]
  - [8373, "8373",     220,           216.3,             -6.9,     0,            2.44,       true]
  - [8397, "8397",     220,               0,                0,     0,            4.05,       true]
  - [8405, "8405",     220,           40.75,             12.5,     0,            2.61,       true]
  - [8406, "8406",     220,               0,                0,     0,           14.38,       true]
  - [8411, "8411",     220,           39.64,              9.6,     0,             1.8,       true]
  - [8439, "8439",     220,           380.8,             62.8,     0,            7.11,       true]
  - [8448, "8448",     220,           286.1,             89.3,     0,            8.89,       true]
  - [8458, "8458",     220,               0,                0,     0,               0,       true]
  - [8466, "8466",     220,               0,                0,     0,            1.97,       true]
  - [8467, "8467",     220,           216.2,             75.3,     0,            2.74,       true]
  - [8468, "8468",     220,           21.42,             11.8,     0,           28.85,       true]
  - [8473, "8473",     220,               0,                0,     0,               0,       true]
  - [8475, "8475",     220,               0,                0,     0,            8.35,       true]
  - [8477, "8477",     220,               0,                0,     0,            2.46,       true]
  - [8478, "8478",     220,               0,                0,     0,            3.01,       true]
  - [8485, "8485",     220,             149,             99.8,     0,            9.27,       true]
  - [8486, "8486",     220,               0,                0,     0,               0,       true]
  - [8487, "8487",     220,           44.45,             7.68,     0,           17.83,       true]
  - [8494, "8494",     220,          235.97,            34.52,     0,            7.15,       true]
  - [8497, "8497",     220,           38.84,             14.2,     0,             3.5,       true]
  - [8507, "8507",     220,           37.44,              9.1,     0,            7.87,       true]
  - [8511, "8511",     220,            93.6,            -43.5,     0,           33.51,       true]
  - [8515, "8515",     220,               0,                0,     0,               0,       true]
  - [8522, "8522",     220,               0,                0,     0,               0,       true]
  - [8535, "8535",     220,           72.68,             24.3,     0,            3.12,       true]
  - [8542, "8542",     220,            87.7,               26,     0,           47.58,       true]
  - [8546, "8546",     220,   5.00999999999,              1.8,     0,            0.77,       true]
  - [8560, "8560",     220,               0,                0,     0,            1.11,       true]
  - [8564, "8564",     220,               0,                0,     0,               0,       true]
  - [8568, "8568",     220,           175.7,             56.2,     0,  0.129999999999,       true]
  - [8578, "8578",     220,               0,                0,     0,            4.55,       true]
  - [8592, "8592",     220,               0,                0,     0,            0.43,       true]
  - [8626, "8626",     220,             136,             36.1,     0,            6.07,       true]
  - [8627, "8627",     220,               0,                0,     0,            4.26,       true]
  - [8628, "8628",     220,           277.1,               37,     0,           21.03,       true]
  - [8636, "8636",     220,           31.43,             10.6,     0,            1.61,       true]
  - [8651, "8651",     220,          162.49,            45.11,     0,            5.38,       true]
  - [8653, "8653",     220,           44.55,              7.5,     0,             0.6,       true]
  - [8656, "8656",     220,   5.50999999999,              1.3,     0, 0.0900000000001,       true]
  - [8669, "8669",     220,           74.98,             10.5,     0,           12.96,       true]
  - [8670, "8670",     220,               0,                0,     0,               0,       true]
  - [8672, "8672",     220,               0,                0,     0,       28.515005,       true]
  - [8676, "8676",     220,               0,                0,     0,               0,       true]
  - [8677, "8677",     220,               0,                0,     0,            2.29,       true]
  - [8683, "8683",     220,               0,                0,     0,               0,       true]
  - [8689, "8689",     220,           42.65,             18.2,     0,               0,       true]
  - [8691, "8691",     220,          305.04,            77.16,     0,           17.43,       true]
  - [8704, "8704",     220,           180.7,             71.8,     0,            2.46,       true]
  - [8707, "8707",     220,           101.9,             24.3,     0,            8.53,       true]
  - [8711, "8711",     220,               0,                0,     0,             3.9,       true]
  - [8721, "8721",     220,               0,                0,     0,               0,       true]
  - [8722, "8722",     220,               0,                0,     0,            2.13,       true]
  - [8732, "8732",     220,           66.27,             19.3,     0,           12.94,       true]
  - [8743, "8743",     220,           11.61,              7.6,     0,            6.21,       true]
  - [8748, "8748",     220,           279.7,              4.6,     0,            3.77,       true]
  - [8763, "8763",     220,         -233.23,             29.6,     0,          207.55,       true]
  - [8765, "8765",     220,               0,                0,     0,           11.69,       true]
  - [8787, "8787",     220,           22.83,                8,     0,            3.71,       true]
  - [8788, "8788",     220,           143.8,            46.45,     0,            3.26,       true]
  - [8791, "8791",     220,               0,                0,     0,  0.360000000001,       true]
  - [8795, "8795",     220,               0,                0,     0,               0,       true]
  - [8804, "8804",     220,           22.02,              4.4,     0,            4.83,       true]
  - [8807, "8807",     220,               0,                0,     0,               0,       true]
  - [8808, "8808",     220,           203.6,            19.81,     0,           15.46,       true]
  - [8809, "8809",     220,           101.2,             -2.9,     0,            0.51,       true]
  - [8818, "8818",     220,               0,                0,     0,               0,       true]
  - [8825, "8825",     220,          406.04,             95.5,     0,           35.34,       true]
  - [8829, "8829",     220,            91.6,             27.1,     0,           10.95,       true]
  - [8834, "8834",     220,               0,                0,     0,            1.52,       true]
  - [8835, "8835",     220,           113.7,             22.3,     0,           15.55,       true]
  - [8843, "8843",     220,           208.7,               63,     0,            3.45,       true]
  - [8846, "8846",     220,           20.82,                0,     0,            0.17,       true]
  - [8853, "8853",     220,           410.3,             91.6,     0,           13.25,       true]
  - [8854, "8854",     220,           69.18,             35.1,     0,           12.59,       true]
  - [8860, "8860",     220,           57.16,             19.7,     0,           22.17,       true]
  - [8864, "8864",     220,           63.31,             -9.8,     0,            5.36,       true]
  - [8872, "8872",     220,               0,                0,     0,               0,       true]
  - [8873, "8873",     220,               0,                0,     0,            1.87,       true]
  - [8874, "8874",     220,           285.2,             61.4,     0,           26.04,       true]
  - [8877, "8877",     220,               0,                0,     0,            1.03,       true]
  - [8879, "8879",     220,               0,                0,     0,            1.47,       true]
  - [8886, "8886",     220,               0,                0,     0,       -1.392036,       true]
  - [8887, "8887",     220,               0,                0,     0,       102.70867,       true]
  - [8893, "8893",     220,           278.3,             33.6,     0,            25.9,       true]
  - [8900, "8900",     220,   3.10000000001,              1.6,     0, 0.0900000000001,       true]
  - [8903, "8903",     220,               0,                0,     0,               0,       true]
  - [8906, "8906",     220,              91,               21,     0,           11.23,       true]
  - [8913, "8913",     220,               0,                0,     0,            1.13,       true]
  - [8930, "8930",     220,           139.4,             21.2,     0,            6.21,       true]
  - [8931, "8931",     220, -0.559999999998,                0,     0,          108.21,       true]
  - [8947, "8947",     220,             3.7,   0.200000000001,     0, 0.0499999999993,       true]
  - [8950, "8950",     220,               0,                0,     0,               0,       true]
  - [8961, "8961",     220,               0,                0,     0,               0,       true]
  - [8975, "8975",     220,               0,                0,     0,           11.04,       true]
  - [8976, "8976",     220,               0,                0,     0,               0,       true]
  - [8980, "8980",     220,           63.97,             12.8,     0,            0.17,       true]
  - [8989, "8989",     220,            88.5,             24.5,     0,            2.23,       true]
  - [8992, "8992",     220,               0,                0,     0,           14.64,       true]
  - [8997, "8997",     220,               0,                0,     0,               0,       true]
  - [8999, "8999",     220,           41.15,             10.3,     0,            2.41,       true]
  - [9002, "9002",     220,          119.02,            12.54,     0,           23.45,       true]
  - [9011, "9011",     220,            88.4,             25.2,     0,            12.9,       true]
  - [9012, "9012",     220,           25.63,              6.5,     0,            0.52,       true]
  - [9014, "9014",     220,           70.78,             19.6,     0,             8.1,       true]
  - [9018, "9018",     220,           55.46,             16.9,     0,            1.92,       true]
  - [9019, "9019",     220,            91.4,             18.1,     0,            4.89,       true]
  - [9021, "9021",     220,          152.18,            21.63,     0,            1.91,       true]
  - [9033, "9033",     220,           76.88,             16.4,     0,            6.61,       true]
  - [9045, "9045",     220,           60.57,             18.9,     0,            1.46,       true]
  - [9051, "9051",     220,               0,                0,     0,            2.15,       true]
  - [9059, "9059",     220,               0,                0,     0,               2,       true]
  - [9065, "9065",     220,               0,                0,     0,            0.59,       true]
  - [9066, "9066",     220,           23.26,             3.01,     0,            9.29,       true]
  - [9067, "9067",     220,               0,                0,     0,               0,       true]
  - [9091, "9091",     220,               0,                0,     0,            3.65,       true]
  - [9101, "9101",     220,               0,                0,     0,               0,       true]
  - [9108, "9108",     220,               0,                0,     0,               0,       true]
  - [9109, "9109",     220,               0,                0,     0,  0.309999999999,       true]
  - [9112, "9112",     220,               0,                0,     0,           19.71,       true]
  - [9119, "9119",     220,               0,                0,     0,            1.24,       true]
  - [9128, "9128",     220,           50.56,              8.7,     0,  0.190000000001,       true]
  - [9130, "9130",     220,          245.51,             9.17,     0,           24.25,       true]
  - [9131, "9131",     220,               0,                0,     0,            6.62,       true]
  - [9137, "9137",     220,               0,                0,     0,               0,       true]
  - [9140, "9140",     220,               0,                0,     0,               0,       true]
  - [9150, "9150",     220,               0,                0,     0,               0,       true]
  - [9155, "9155",     220,               0,                0,     0,            5.01,       true]
  - [9158, "9158",     220,           54.96,             9.42,     0,            5.92,       true]
  - [9164, "9164",     220,   7.71000000001,              2.4,     0,            6.93,       true]
  - [9173, "9173",     220,           66.07,             15.6,     0,            5.57,       true]
  - [9174, "9174",     220,               0,                0,     0,               0,       true]
  - [9176, "9176",     220,               0,                0,     0,            1.28,       true]
  - [9180, "9180",     220,               0,                0,     0,               0,       true]
  - [9181, "9181",     220,   2.42999999999,             1.35,     0,             0.1,       true]
  - [9185, "9185",     220,           66.97,             18.6,     0,            18.5,       true]
  - [9189, "9189",     220,           62.57,              -61,     0,           55.14,       true]
  - [9191, "9191",     220,               0,                0,     0,            2.34,       true]
  - [9203, "9203",     220,          627.36,           -73.13,     0,       27.185221,       true]
  - [9213, "9213",     220,               0,                0,     0,       10.210952,       true]
  - [9217, "9217",     220,               0,                0,     0,            6.33,       true]
  - [9222, "9222",     220,  -5.14999999999,            -2.04,     0,      154.446402,       true]
  - [9231, "9231",     220,          242.08,            59.98,     0,             5.6,       true]
  - [9241, "9241",     220,               0,                0,     0,  0.360000000001,       true]

slack:
  columns: [bus, vm_pu, va_deg, in_service]
  rows:
  #  bus     vm_pu     va_deg  in_service
  - [891, 1.064525, -18.97841,       true]

gen:
  columns: [bus, pg_mw, vg_pu, in_service]
  rows:
  #   bus    pg_mw     vg_pu  in_service
  - [ 124,   861.3, 1.081537,       true]
  - [ 150,   67.29, 1.062805,       true]
  - [ 221, -155.39, 0.984682,       true]
  - [ 338,    83.7, 1.048249,       true]
  - [ 352,  1250.4, 1.055378,       true]
  - [ 413,     231,  1.05013,       true]
  - [ 453,   260.1, 1.018914,       true]
  - [ 516,   539.4, 1.075592,       true]
  - [ 564,  -51.67, 1.069817,       true]
  - [ 583,    -270, 1.045397,       true]
  - [ 615,    38.2, 1.063876,       true]
  - [ 616,   379.2, 1.048713,       true]
  - [ 639,   -46.2, 1.051376,       true]
  - [ 682,    37.4,   1.0691,       true]
  - [ 749,  198.88, 1.057884,       true]
  - [ 757,   116.7, 1.017567,       true]
  - [ 776,  -111.4, 1.026368,       true]
  - [ 778,    16.5, 1.049411,       true]
  - [ 795,    58.4, 1.035522,       true]
  - [ 803,   -89.2, 1.041369,       true]
  - [ 823,  1274.2, 1.044097,       true]
  - [ 851,   59.56,  1.00025,       true]
  - [ 858,   855.6, 1.031745,       true]
  - [ 972,  1221.2, 1.072621,       true]
  - [1001,    92.1, 1.074143,       true]
  - [1002,     171, 1.041506,       true]
  - [1043,   829.5, 1.028946,       true]
  - [1083,    91.8, 1.049472,       true]
  - [1093,     837, 1.027056,       true]
  - [1100,    58.2, 1.042801,       true]
  - [1102, -124.15, 1.049879,       true]
  - [1237,  1504.8, 1.108028,       true]
  - [1251,     837, 1.027102,       true]
  - [1295,  -124.1,  1.03682,       true]
  - [1341,    67.2, 1.032899,       true]
  - [1354,  -246.5, 1.041045,       true]
  - [1422,    -101,  1.04353,       true]
  - [1436,    49.4, 1.047684,       true]
  - [1478,    62.6, 1.048068,       true]
  - [1604,    50.6, 1.043862,       true]
  - [1642,    50.4, 1.028554,       true]
  - [1680,  1250.4,  1.04395,       true]
  - [1708,   860.8, 1.037938,       true]
  - [1721,    28.1, 1.062238,       true]
  - [1754,      40,  1.04286,       true]
  - [1794,  1250.4,  1.05295,       true]
  - [1808,    -0.6, 1.046224,       true]
  - [1851,    15.6,  1.04762,       true]
  - [1852,  -241.8, 1.054325,       true]
  - [1888,  573.68, 1.039377,       true]
  - [1914,   115.5, 1.035636,       true]
  - [1959,      31, 1.064692,       true]
  - [2035,   855.6,  1.03088,       true]
  - [2050,   836.2, 1.009914,       true]
  - [2085,     176, 1.040351,       true]
  - [2177,  -121.3,  1.07333,       true]
  - [2197,  -53.29, 1.035528,       true]
  - [2276,    38.9,  1.05324,       true]
  - [2291,   110.5, 1.072528,       true]
  - [2359,    78.2, 1.024884,       true]
  - [2421,  -320.4, 1.047766,       true]
  - [2425,  -100.5, 1.041186,       true]
  - [2426,   -43.2, 1.037687,       true]
  - [2446,    1367,  1.06157,       true]
  - [2468,    46.8, 1.048132,       true]
  - [2481,    31.8, 1.042777,       true]
  - [2489,   286.5, 1.049366,       true]
  - [2550,    54.3, 1.049384,       true]
  - [2600,   76.48, 1.038821,       true]
  - [2627,    1367, 1.061488,       true]
  - [2653,   41.92, 1.036517,       true]
  - [2719,    77.6, 1.035384,       true]
  - [2786,  1221.2, 1.073795,       true]
  - [2797,   -95.1, 1.042226,       true]
  - [2799,    66.8,  1.05396,       true]
  - [2816,  1250.4, 1.053944,       true]
  - [2841,    80.7,  1.08248,       true]
  - [2842,    31.6, 1.043712,       true]
  - [2872,     4.5, 1.063841,       true]
  - [2878,    8.95, 1.057626,       true]
  - [2886,    60.9, 1.055151,       true]
  - [2902,    20.9, 1.059072,       true]
  - [2930,    53.2, 1.047695,       true]
  - [2934,     3.4, 1.051149,       true]
  - [2985,    46.6, 1.053607,       true]
  - [3018,   162.5, 1.041705,       true]
  - [3028,   855.7, 1.030654,       true]
  - [3114,    38.6, 1.071964,       true]
  - [3133,   85.54, 1.065372,       true]
  - [3134,  -136.3, 1.023117,       true]
  - [3183,    98.7, 1.055515,       true]
  - [3205,   416.7, 1.041982,       true]
  - [3218,  -107.4, 1.028507,       true]
  - [3240,   -42.3, 1.050305,       true]
  - [3306,   861.3, 1.071978,       true]
  - [3324,  -26.48, 1.014126,       true]
  - [3346,    56.8,  1.01594,       true]
  - [3353,   19.07, 1.045739,       true]
  - [3364,    44.5,   1.0538,       true]
  - [3390,     2.4, 1.039984,       true]
  - [3422,    53.7, 1.063657,       true]
  - [3436,     521, 1.060777,       true]
  - [3492,  -370.8,  1.04852,       true]
  - [3513,   829.8, 1.028771,       true]
  - [3565,   15.88, 1.081614,       true]
  - [3580,     539,  1.07602,       true]
  - [3611,  -125.4,  1.03905,       true]
  - [3656,   -26.2, 1.070983,       true]
  - [3661,   861.2, 1.059676,       true]
  - [3698,  -12.58, 1.041813,       true]
  - [3741,   854.7, 1.031629,       true]
  - [3809,     257, 1.084785,       true]
  - [3825,   837.3, 1.026994,       true]
  - [3869,   855.6, 1.031907,       true]
  - [3876,   -25.1, 1.044501,       true]
  - [3916,  -21.27, 1.043758,       true]
  - [3951,   -27.1, 1.027439,       true]
  - [3971,  -134.5, 1.063145,       true]
  - [4024,    89.5, 1.040328,       true]
  - [4056,   -76.9, 1.038526,       true]
  - [4084,   366.1, 1.063234,       true]
  - [4118,      41, 1.027195,       true]
  - [4125,    59.6, 1.003502,       true]
  - [4128,    67.5, 1.019761,       true]
  - [4231, 2641.24, 1.049182,       true]
  - [4331,    60.2, 1.028646,       true]
  - [4395,  -129.1, 1.039834,       true]
  - [4419,   861.3, 1.059565,       true]
  - [4480,   861.3, 1.071852,       true]
  - [4482,    35.2, 1.049914,       true]
  - [4506,  -171.8, 1.036047,       true]
  - [4566,  -30.39, 1.073282,       true]
  - [4624,      68, 1.042135,       true]
  - [4661,   -78.9, 1.049813,       true]
  - [4701,    93.2, 1.043063,       true]
  - [4783,   861.3, 1.071981,       true]
  - [4816,  -26.08, 1.067305,       true]
  - [4819,   855.6, 1.031907,       true]
  - [4823,    10.3, 1.067114,       true]
  - [4850,    88.8, 1.054975,       true]
  - [4880,   -40.3, 1.034991,       true]
  - [4918,   41.69, 1.057325,       true]
  - [4952,  -12.57, 1.045386,       true]
  - [5004,    54.3,   1.0663,       true]
  - [5019,    49.4, 1.047693,       true]
  - [5051,   83.48, 1.037373,       true]
  - [5067,     542, 1.021924,       true]
  - [5110,  -52.51, 1.032061,       true]
  - [5120,    75.6, 1.055539,       true]
  - [5144,  1713.6, 1.035201,       true]
  - [5237,   106.8, 1.052719,       true]
  - [5278,   119.4, 1.042037,       true]
  - [5340,    -159, 1.054941,       true]
  - [5365,   19.59, 1.061754,       true]
  - [5379,  1250.6, 1.107976,       true]
  - [5395,  -395.8, 1.048137,       true]
  - [5461,    43.4,  1.06213,       true]
  - [5481,  1368.6, 1.063711,       true]
  - [5482,    56.8, 1.044486,       true]
  - [5486,   861.3, 1.059636,       true]
  - [5488,   -96.4, 1.041881,       true]
  - [5490,  3424.8, 1.068845,       true]
  - [5533,     173, 1.038212,       true]
  - [5546,    21.5,  1.05378,       true]
  - [5564,    57.6,  1.04123,       true]
  - [5658,   229.8, 1.017689,       true]
  - [5664,     128, 1.070507,       true]
  - [5709,     837, 1.027078,       true]
  - [5781, 1102.83,   1.0396,       true]
  - [5814,   181.2, 1.044051,       true]
  - [5856,   305.7, 1.038417,       true]
  - [5881,      60, 1.065605,       true]
  - [5940,   -74.9, 1.030075,       true]
  - [5971,  1221.2, 1.070056,       true]
  - [5983,  -102.5, 1.066029,       true]
  - [5994,   -87.3, 1.029184,       true]
  - [6036,   820.2, 1.043738,       true]
  - [6153,    94.3, 0.988112,       true]
  - [6168,    26.3, 1.040343,       true]
  - [6291,    55.5, 1.040598,       true]
  - [6331,    48.8, 1.052181,       true]
  - [6332,      96, 1.062214,       true]
  - [6351,   22.08, 1.064446,       true]
  - [6368,  -145.3, 1.043835,       true]
  - [6376,   -27.8, 1.046714,       true]
  - [6429,     171, 1.039574,       true]
  - [6474,   718.5,  1.06557,       true]
  - [6516,   228.2, 1.052452,       true]
  - [6552,  -204.2, 1.048796,       true]
  - [6734,   382.7, 1.061492,       true]
  - [6807,   44.07, 1.006037,       true]
  - [6816,   16.53, 1.053803,       true]
  - [6820,    15.9, 1.049557,       true]
  - [6831,   -57.5, 1.031347,       true]
  - [6845,   102.9, 1.055216,       true]
  - [6852,  -344.9, 1.031296,       true]
  - [6857,  2463.6, 1.021411,       true]
  - [6888,     133, 1.039234,       true]
  - [6947,   227.5, 1.051367,       true]
  - [6969,    39.8, 1.059486,       true]
  - [6982,   -12.6, 1.036531,       true]
  - [7036,    65.8, 1.041241,       true]
  - [7049,    55.5, 1.049669,       true]
  - [7056,  448.85, 1.006597,       true]
  - [7115,   65.87, 1.008722,       true]
  - [7159,   861.3, 1.059575,       true]
  - [7183,  1250.6, 1.107733,       true]
  - [7209,     7.3, 1.051113,       true]
  - [7267,   -39.7, 1.010817,       true]
  - [7282,  2340.4, 1.034538,       true]
  - [7327,   59.06, 1.043172,       true]
  - [7328,      53, 0.999675,       true]
  - [7466, -202.53, 1.057257,       true]
  - [7474,    76.5, 1.027108,       true]
  - [7495,    75.8, 1.035256,       true]
  - [7520,   702.4, 1.037447,       true]
  - [7522,     508,  0.99994,       true]
  - [7641,   769.2, 1.051427,       true]
  - [7697,   228.2, 1.052424,       true]
  - [7776,  1221.2, 1.072261,       true]
  - [7808,  1250.4, 1.054562,       true]
  - [7842,     165, 1.001912,       true]
  - [7913,  1368.6, 1.063764,       true]
  - [7998,   811.8, 1.048854,       true]
  - [8043,     -27, 1.066913,       true]
  - [8109,     992, 1.067387,       true]
  - [8158,     153, 1.052602,       true]
  - [8222,    66.8,  1.02335,       true]
  - [8225,      17, 1.071504,       true]
  - [8267,   203.4, 1.043326,       true]
  - [8311,   -8.75, 1.035451,       true]
  - [8312,  1702.2,  1.07814,       true]
  - [8458,   517.1, 1.042925,       true]
  - [8473,    -135, 1.039202,       true]
  - [8486,    78.8,  1.04752,       true]
  - [8515,    32.3, 1.053872,       true]
  - [8522,  -75.69, 1.019671,       true]
  - [8564,     -65, 1.019727,       true]
  - [8670,  -138.3, 1.049066,       true]
  - [8676,  -259.1, 1.018762,       true]
  - [8683,  -37.28, 1.041975,       true]
  - [8721,  1232.6, 1.054052,       true]
  - [8795,   166.2, 1.054157,       true]
  - [8807,    -304,  1.05109,       true]
  - [8818,   44.66, 1.050791,       true]
  - [8872,  1232.6, 1.053844,       true]
  - [8903,      17, 1.020268,       true]
  - [8950,  -255.7, 1.047268,       true]
  - [8961,   -61.8, 1.035459,       true]
  - [8976,     110, 1.046972,       true]
  - [8997,    78.2, 0.997131,       true]
  - [9067,   369.6, 1.040924,       true]
  - [9101,   698.8,  1.02885,       true]
  - [9108, -239.23, 1.046626,       true]
  - [9137,    42.7, 1.049768,       true]
  - [9140,   -37.2, 1.049624,       true]
  - [9150,   860.8, 1.037969,       true]
  - [9174,  -331.4,  1.03623,       true]
  - [9180,      72, 1.061189,       true]

line:
  columns: [from, to, r_pu, x_pu, b_pu, in_service]
  rows:
  #  from    to      r_pu      x_pu  b_pu  in_service
  - [7351, 5441,  0.00018, 0.000781,    0,       true]
  - [4314, 7571, 0.002961,  0.01669,    0,       true]
  - [5803, 3916,  0.00056,  0.00432,    0,       true]
  - [6757, 6036,   0.0002,  0.00246,    0,       true]
  - [6757, 6921,   0.0003,  0.00377,    0,       true]
  - [5019, 9112,  0.00014,  0.00057,    0,       true]
  - [2930, 9112,  0.00013, 0.000729,    0,       true]
  - [1436, 9112,  0.00012, 0.000581,    0,       true]
  - [1851, 9112,  0.00011,  0.00064,    0,       true]
  - [8331, 9112,  0.00019,  0.00056,    0,       true]
  - [6220, 8791,  0.00062, 0.004909,    0,       true]
  - [9203, 7842,  7.0e-05,  0.00076,    0,       true]
  - [9203, 8997,  0.00066,  0.00622,    0,       true]
  - [9203, 2129,  0.00054,  0.00752,    0,       true]
  - [9203,   29,  0.00105,  0.00877,    0,       true]
  - [ 118, 8903,  8.0e-05,  0.00091,    0,       true]
  - [ 118, 4598,  0.00056,  0.00719,    0,       true]
  - [2426, 5533, 0.000531, 0.002039,    0,       true]
  - [2426, 4831, 0.008659,  0.03769,    0,       true]
  - [2426, 8961, 0.003849, 0.021099,    0,       true]
  - [2426, 8522,  0.00688, 0.035969,    0,       true]
  - [2426, 6888, 0.006729,  0.03713,    0,       true]
  - [2426, 3401,  0.00111, 0.006651,    0,       true]
  - [2426,  641,   0.0023, 0.008909,    0,       true]
  - [2426, 2600, 0.000841,  0.00313,    0,       true]
  - [2426, 5351, 0.003521, 0.017479,    0,       true]
  - [3051,  718,  3.9e-05,  0.00025,    0,       true]
  - [3036, 2327, 0.000159, 0.000729,    0,       true]
  - [8651, 7473, 0.005281, 0.032099,    0,       true]
  - [8651, 7473, 0.005651, 0.029419,    0,       true]
  - [ 903, 3654, 0.000271,  0.00036,    0,       true]
  - [8732, 7050,  0.00044,  0.00143,    0,       true]
  - [8732, 3912, 0.000159,  0.00074,    0,       true]
  - [2273, 1973,  0.00019, 0.000591,    0,       true]
  - [5131, 2928,  0.00019,  0.00087,    0,       true]
  - [6629, 4918, 0.002591, 0.013659,    0,       true]
  - [6629, 7309,  0.00305,  0.01168,    0,       true]
  - [ 413, 1102, 0.000159, 0.000599,    0,       true]
  - [ 413, 1102, 0.000159,  0.00062,    0,       true]
  - [3248, 4918,  0.00101, 0.004229,    0,       true]
  - [3248, 4281,  0.00319, 0.018651,    0,       true]
  - [3248, 7309, 0.000729,  0.00337,    0,       true]
  - [1146, 1187, 0.002961, 0.012831,    0,       true]
  - [1146, 7945, 0.000591,  0.00339,    0,       true]
  - [8900, 2421,  0.00024, 0.001219,    0,       true]
  - [6071, 2972, 0.006219, 0.036341,    0,       true]
  - [6071, 6031, 0.001841,  0.01193,    0,       true]
  - [3293, 7264, 0.001409,  0.01113,    0,       true]
  - [3293,  283,  0.00151,  0.00768,    0,       true]
  - [3293, 3069,  0.00599,  0.03313,    0,       true]
  - [3293, 3390, 0.001771, 0.010151,    0,       true]
  - [4689, 4936,  0.00074,  0.00311,    0,       true]
  - [4689, 4936, 0.000729, 0.003159,    0,       true]
  - [3218, 7809, 0.005271,  0.01906,    0,       true]
  - [3218, 5455,  0.00906, 0.053151,    0,       true]
  - [3218, 1857,  0.00405,   0.0153,    0,       true]
  - [6806, 5410,  0.00055, 0.003961,    0,       true]
  - [6806, 5410,  0.00055, 0.003729,    0,       true]
  - [6806, 1609,  0.00107, 0.007789,    0,       true]
  - [6806, 1609,  0.00112,  0.00775,    0,       true]
  - [6806, 1609, 0.001031,  0.00775,    0,       true]
  - [6806, 2438,  0.00062, 0.003219,    0,       true]
  - [6806,  954,  0.00068, 0.002659,    0,       true]
  - [9140,  502,  0.00193, 0.012479,    0,       true]
  - [9140, 3013, 0.001159, 0.007229,    0,       true]
  - [9140, 2949,  0.00137, 0.008729,    0,       true]
  - [9140, 2949, 0.001401,  0.00855,    0,       true]
  - [9140, 2949, 0.001331, 0.008521,    0,       true]
  - [7070, 2208,  0.00031,  0.00081,    0,       true]
  - [7070, 8060, 0.000341,  0.00119,    0,       true]
  - [7070, 4484,  0.00031, 0.001281,    0,       true]
  - [7070, 4239,  0.00094,   0.0035,    0,       true]
  - [8535, 7047,  7.0e-05, 0.000651,    0,       true]
  - [5477, 3657,  0.00019,  0.00124,    0,       true]
  - [5477, 2928, 0.000331, 0.002539,    0,       true]
  - [3145, 2918,   0.0016,  0.02113,    0,       true]
  - [7770, 5317, 0.000909, 0.004711,    0,       true]
  - [7770, 5317,  0.00088, 0.004969,    0,       true]
  - [   3, 8676, 0.001841,   0.0088,    0,       true]
  - [   3, 8189,  0.01013,  0.04238,    0,       true]
  - [7267, 2938,  0.00059,  0.00802,    0,       true]
  - [7267, 2938,  0.00054,   0.0079,    0,       true]
  - [7267, 3918,  0.00171,  0.02128,    0,       true]
  - [7267, 3918,  0.00174,  0.02084,    0,       true]
  - [7267, 6581,  0.00086,  0.01433,    0,       true]
  - [7267, 6581,  0.00087,  0.01404,    0,       true]
  - [7267, 3830,  0.00126,  0.01447,    0,       true]
  - [7267, 5648,  0.00122,  0.01509,    0,       true]
  - [7267, 5648,  0.00154,    0.019,    0,       true]
  - [4918, 4907,  0.00474,  0.03564,    0,       true]
  - [4918, 5957,    0.006, 0.047849,    0,       true]
  - [4918, 5233, 0.008039,  0.03375,    0,       true]
  - [6854, 7309,  2.1e-05, 0.000211,    0,       true]
  - [8311, 3680,  0.00045, 0.002341,    0,       true]
  - [2770, 8804, 0.000669, 0.004281,    0,       true]
  - [9241, 8804,  0.00068,  0.00419,    0,       true]
  - [3083, 7124, 0.000729,  0.00431,    0,       true]
  - [3083, 7124, 0.000591, 0.004651,    0,       true]
  - [3083, 8873,  0.00099, 0.005081,    0,       true]
  - [1566, 7582,  0.00212, 0.013031,    0,       true]
  - [1566, 3541, 0.002159,  0.01275,    0,       true]
  - [8683, 3698,  0.00025,  0.00095,    0,       true]
  - [8683, 3698, 0.000271,  0.00089,    0,       true]
  - [8683, 2801, 0.001961, 0.012409,    0,       true]
  - [8683, 8328,  0.00044,  0.00207,    0,       true]
  - [8683, 8511, 0.000469,  0.00143,    0,       true]
  - [8683, 6570, 0.001271,  0.01406,    0,       true]
  - [8683, 6570,  0.00124, 0.013021,    0,       true]
  - [8683, 8975, 0.000409,  0.00239,    0,       true]
  - [8683,  216,  0.00094,    0.005,    0,       true]
  - [8683, 2961, 0.000219,   0.0007,    0,       true]
  - [8683, 6773,  6.0e-05,  0.00025,    0,       true]
  - [8683, 5278,  5.0e-05, 0.000229,    0,       true]
  - [3768, 2751,  0.00019, 0.000909,    0,       true]
  - [2276, 5546, 0.001711,  0.00782,    0,       true]
  - [2276, 6816, 0.002651,  0.01176,    0,       true]
  - [7766,  444, 0.001409, 0.010599,    0,       true]
  - [7766, 5334, 0.001419, 0.010219,    0,       true]
  - [ 839, 3918,  0.00013,  0.00212,    0,       true]
  - [ 839,  809,  0.00026,  0.00313,    0,       true]
  - [4506, 2286,   0.0047,   0.0318,    0,       true]
  - [4506, 6802,  0.00136,  0.00768,    0,       true]
  - [4506, 3520, 0.005669, 0.027789,    0,       true]
  - [7273, 6271, 0.004409, 0.033091,    0,       true]
  - [7273, 1435,  0.01056, 0.044469,    0,       true]
  - [7273, 7148,  0.01963,  0.07736,    0,       true]
  - [7273, 7437,  0.01157,  0.04694,    0,       true]
  - [6104,  871, 0.000479,  0.00255,    0,       true]
  - [7580,  871, 0.000469,  0.00236,    0,       true]
  - [1188, 1539,  0.01237, 0.067039,    0,       true]
  - [1188, 8515,   0.0132, 0.056229,    0,       true]
  - [3971, 4084,  0.00026, 0.001711,    0,       true]
  - [3971, 4084, 0.000271, 0.001669,    0,       true]
  - [6845, 5340, 0.000211, 0.000401,    0,       true]
  - [8294, 5814,  0.00105, 0.005159,    0,       true]
  - [7115, 6807,  0.00212,  0.00931,    0,       true]
  - [ 619, 6791, 0.000151,  0.00068,    0,       true]
  - [5418, 4908,  0.00019,  0.00082,    0,       true]
  - [5120, 6816, 0.003219,  0.01405,    0,       true]
  - [6692, 9158, 0.007271, 0.033159,    0,       true]
  - [6692, 8035, 0.006659,  0.03132,    0,       true]
  - [3445, 2848,  0.00057,  0.00668,    0,       true]
  - [3445, 7056,  0.00057,  0.00758,    0,       true]
  - [3445, 7056,  0.00039,  0.00607,    0,       true]
  - [3445, 1642,  0.00155,   0.0179,    0,       true]
  - [3445, 4594,  0.00036,  0.00485,    0,       true]
  - [6114, 1692, 0.000581, 0.004229,    0,       true]
  - [6114, 8190,  0.00056,  0.00431,    0,       true]
  - [6114, 5836, 0.003099, 0.020531,    0,       true]
  - [6114, 3191,  0.00118, 0.016919,    0,       true]
  - [6114, 5300,  0.00188,  0.01407,    0,       true]
  - [6114, 4889,  0.00545,  0.04082,    0,       true]
  - [7264,  444,  0.00214,  0.01639,    0,       true]
  - [7264, 4747, 0.002479,  0.01549,    0,       true]
  - [7982, 9011, 0.000159, 0.001229,    0,       true]
  - [7982, 6675,  0.00026,  0.00162,    0,       true]
  - [7982, 6909, 0.000159,  0.00113,    0,       true]
  - [7982, 8835, 0.000461, 0.003219,    0,       true]
  - [7982, 4186, 0.000159, 0.001229,    0,       true]
  - [1604,  502, 0.000229,  0.00139,    0,       true]
  - [2842,  502,   0.0002,  0.00156,    0,       true]
  - [1354,  513,  0.00145,  0.00824,    0,       true]
  - [1354,  502,  0.00069,    0.005,    0,       true]
  - [ 891, 3697,  0.00036,  0.00455,    0,       true]
  - [ 891, 3697,  0.00036,  0.00453,    0,       true]
  - [8312, 7541,  0.00066,  0.00997,    0,       true]
  - [8312, 7541,  0.00064,  0.01016,    0,       true]
  - [6306, 4826,  9.9e-05,  0.00044,    0,       true]
  - [4826, 4418,  6.0e-05, 0.000469,    0,       true]
  - [4826, 1605,  3.9e-05, 0.000341,    0,       true]
  - [4826, 6952, 0.002531,  0.01943,    0,       true]
  - [4826, 7124,  0.00945,  0.06418,    0,       true]
  - [9128,  217, 0.000591, 0.002831,    0,       true]
  - [7014,  217,  0.00087,  0.00387,    0,       true]
  - [ 720, 5350,   0.0015,  0.01785,    0,       true]
  - [ 720, 5350,  0.00147,   0.0182,    0,       true]
  - [1711,  639,  0.00151,   0.0113,    0,       true]
  - [1711,  639, 0.001479, 0.011521,    0,       true]
  - [1711, 9130,  0.00174, 0.010341,    0,       true]
  - [1711, 9130, 0.001659,  0.01206,    0,       true]
  - [8209, 1998,  0.00069, 0.000479,    0,       true]
  - [8209, 7974,  0.00044,  0.00139,    0,       true]
  - [1035, 8180, 0.002039,  0.01601,    0,       true]
  - [1035, 7466,  0.01349,  0.05662,    0,       true]
  - [1035,  305,  0.00082,  0.00438,    0,       true]
  - [1035,  305,   0.0008, 0.004461,    0,       true]
  - [1035, 5106, 0.001091,  0.00888,    0,       true]
  - [1035, 5106,  0.00111, 0.007039,    0,       true]
  - [2527, 8466, 0.000849,  0.00537,    0,       true]
  - [8669, 8893,  0.00061,  0.00275,    0,       true]
  - [6206, 7691,  0.00141,   0.0188,    0,       true]
  - [6206, 6624,  0.00121,  0.01427,    0,       true]
  - [3240, 8158, 0.001711, 0.007159,    0,       true]
  - [3240, 8795,  0.00545,  0.02381,    0,       true]
  - [3240, 4143, 0.000771, 0.004331,    0,       true]
  - [3240, 2797,  0.00414,  0.03282,    0,       true]
  - [3240, 6331,  0.00264, 0.011521,    0,       true]
  - [3240, 6384,  0.00261,    0.011,    0,       true]
  - [3240, 7523,  0.00239,  0.00919,    0,       true]
  - [3240, 2889, 0.000539,  0.00226,    0,       true]
  - [3240, 6887,  0.00325, 0.017979,    0,       true]
  - [1249, 4541,  0.00076,   0.0071,    0,       true]
  - [ 819, 7523, 0.000651,  0.00343,    0,       true]
  - [2304, 4353, 0.001219,  0.00812,    0,       true]
  - [2304, 4816,  0.00243,  0.01439,    0,       true]
  - [9174, 6246,   0.0006,  0.00839,    0,       true]
  - [9174, 6246,  0.00059,  0.00856,    0,       true]
  - [9174, 5658,  0.00087,  0.01328,    0,       true]
  - [9174, 5658,  0.00073,  0.01595,    0,       true]
  - [2924, 3645,  0.00163, 0.002039,    0,       true]
  - [2924, 3645, 0.001659,    0.002,    0,       true]
  - [  59, 5764,  0.00339, 0.019669,    0,       true]
  - [  59, 2360,  0.00239, 0.017281,    0,       true]
  - [6510, 9033,  0.00032,  0.00112,    0,       true]
  - [6510, 5918,   0.0018,  0.01401,    0,       true]
  - [6510, 5918,  0.00212, 0.012469,    0,       true]
  - [1275, 2850,  0.00063,  0.00411,    0,       true]
  - [6426, 4110, 0.009729,  0.03505,    0,       true]
  - [6426, 3558,  0.01007,  0.03056,    0,       true]
  - [1758, 2816,  0.00042,  0.00623,    0,       true]
  - [1758,  352,  0.00036,  0.00722,    0,       true]
  - [1758, 6581,  0.00053,   0.0078,    0,       true]
  - [1758, 1923,  0.00109,   0.0173,    0,       true]
  - [1758, 5837,  0.00071,  0.01144,    0,       true]
  - [1758, 3830,  0.00157,  0.01884,    0,       true]
  - [1758, 3577,  0.00032,  0.00384,    0,       true]
  - [8030, 1794,  0.00041,  0.00649,    0,       true]
  - [8030, 7808,   0.0004,  0.00658,    0,       true]
  - [8030, 6581,  0.00054,  0.00763,    0,       true]
  - [8030, 1923,  0.00107,  0.01602,    0,       true]
  - [8030, 5837,   0.0007,  0.01165,    0,       true]
  - [8030, 5648,   0.0016,  0.01844,    0,       true]
  - [8030, 3577,  0.00032,  0.00376,    0,       true]
  - [4615,  171,  0.00212,  0.01207,    0,       true]
  - [3137, 2341,  5.0e-05,  0.00037,    0,       true]
  - [6271, 8787,  0.00355, 0.024651,    0,       true]
  - [6252, 9137,  0.00675,  0.04145,    0,       true]
  - [5533, 7133,  0.00195, 0.014341,    0,       true]
  - [8361, 4355,  0.00018,  0.00043,    0,       true]
  - [8361, 2928,  0.00037, 0.000969,    0,       true]
  - [ 609, 1341,  0.00257, 0.017169,    0,       true]
  - [ 609, 5419,  0.00076,  0.00399,    0,       true]
  - [ 609, 5419,  0.00075,  0.00406,    0,       true]
  - [ 609, 2079, 0.003901, 0.023961,    0,       true]
  - [ 609,  772,  0.00249, 0.019211,    0,       true]
  - [3654, 2928,  0.00025, 0.001159,    0,       true]
  - [1355, 7282,  0.00195,  0.02924,    0,       true]
  - [1355, 2197,  0.00152,  0.01527,    0,       true]
  - [1355, 7640,  0.00149,  0.01558,    0,       true]
  - [1355, 1081,  0.00253,   0.0276,    0,       true]
  - [1355, 1081,  0.00263,  0.02648,    0,       true]
  - [1355, 2359,  0.00077,   0.0092,    0,       true]
  - [1355, 4196,  0.00112,  0.01705,    0,       true]
  - [5856, 8546,  0.00226,  0.01101,    0,       true]
  - [5856, 5987, 0.004531, 0.029039,    0,       true]
  - [5856, 8005, 0.002081, 0.030409,    0,       true]
  - [5856, 3925,   0.0053,  0.03257,    0,       true]
  - [5856, 3324,  0.00513, 0.041901,    0,       true]
  - [5856, 4748, 0.001461,  0.01056,    0,       true]
  - [8265, 4816,   0.0005, 0.002591,    0,       true]
  - [6151, 6313,  0.00055,   0.0033,    0,       true]
  - [4005, 6532, 0.002289,  0.01763,    0,       true]
  - [4005, 2177,   0.0075, 0.043531,    0,       true]
  - [5723, 2079,  0.00138, 0.019961,    0,       true]
  - [5723,  789,  0.00126, 0.018729,    0,       true]
  - [2327, 9189,  0.00038, 0.001331,    0,       true]
  - [2327, 3400,  0.00019, 0.001461,    0,       true]
  - [ 207, 4747, 0.002151, 0.013401,    0,       true]
  - [ 207, 7791, 0.000789, 0.005669,    0,       true]
  - [3205, 6735,  3.0e-05,  0.00042,    0,       true]
  - [3205,  666,  0.00079,  0.00899,    0,       true]
  - [3205,  666,   0.0008,  0.00879,    0,       true]
  - [3205, 4435,  0.00334,  0.03393,    0,       true]
  - [3205, 1644,  0.00063,  0.00789,    0,       true]
  - [3205, 3483,   0.0006,  0.00842,    0,       true]
  - [4683, 7989,  0.00011,  0.00125,    0,       true]
  - [4683, 6516,  0.00012, 0.001091,    0,       true]
  - [4683, 7697,  9.9e-05,  0.00125,    0,       true]
  - [4683,  416,  0.00294,  0.02443,    0,       true]
  - [4683, 2847,  0.00144, 0.011151,    0,       true]
  - [4683, 2563, 0.001831, 0.010849,    0,       true]
  - [4683, 2563, 0.001599,  0.01055,    0,       true]
  - [4683, 2995,  0.00144, 0.019591,    0,       true]
  - [5691, 1001,   0.0133,  0.09551,    0,       true]
  - [5691, 4426, 0.009591, 0.073961,    0,       true]
  - [5350, 2721,   0.0007,  0.00671,    0,       true]
  - [5350, 2721,  0.00072,  0.00658,    0,       true]
  - [2361, 4936, 0.001901,  0.00964,    0,       true]
  - [2361, 5179, 0.001711,  0.01189,    0,       true]
  - [2044, 4748,  0.00025,  0.00187,    0,       true]
  - [4197, 5522,  0.00043, 0.002211,    0,       true]
  - [5699, 8670, 0.000401,  0.00243,    0,       true]
  - [7809, 5110,  0.00336,    0.017,    0,       true]
  - [7222, 4816, 0.005521, 0.031031,    0,       true]
  - [4402, 3817,  9.9e-05,  0.00026,    0,       true]
  - [6857, 2732,  0.00045,  0.00718,    0,       true]
  - [6857, 4550,  0.00044,  0.00665,    0,       true]
  - [6857, 4339,  0.00103,  0.01516,    0,       true]
  - [6857, 7513,  0.00101,  0.01546,    0,       true]
  - [5016,   26,  0.00045,  0.00608,    0,       true]
  - [5016, 9213,   0.0004,  0.00501,    0,       true]
  - [6112, 9002, 0.001729,  0.01337,    0,       true]
  - [6112, 6231,  0.00264,  0.01489,    0,       true]
  - [6112,  883, 0.002341, 0.018961,    0,       true]
  - [6112, 5738, 0.001841,  0.01363,    0,       true]
  - [8860, 7700, 0.001219,  0.00949,    0,       true]
  - [8860, 9002, 0.002271,  0.01151,    0,       true]
  - [8860, 5990, 0.010781,  0.05775,    0,       true]
  - [8860, 6450,  0.00251, 0.013919,    0,       true]
  - [8860, 7726,  0.00101, 0.007331,    0,       true]
  - [2489, 4110,  0.00061, 0.003909,    0,       true]
  - [3985, 6376, 0.004289, 0.019331,    0,       true]
  - [3985, 4110,   0.0008, 0.004401,    0,       true]
  - [3985, 4829, 0.008099,  0.03519,    0,       true]
  - [3985, 7857,  0.00063, 0.004591,    0,       true]
  - [2806, 7857, 0.000651,  0.00456,    0,       true]
  - [2489, 9012,  0.00114,  0.00581,    0,       true]
  - [2489, 2231, 0.001211,  0.00538,    0,       true]
  - [ 658, 3793,  0.00418, 0.030159,    0,       true]
  - [ 658, 8497,  0.00324,  0.02413,    0,       true]
  - [ 658, 8497, 0.003169, 0.024591,    0,       true]
  - [3502, 9002, 0.000219,  0.00088,    0,       true]
  - [3502, 9002, 0.000289,  0.00095,    0,       true]
  - [6313,   44,   0.0035, 0.022211,    0,       true]
  - [6313, 7582,  0.00313,  0.02256,    0,       true]
  - [5944, 8808, 0.000831,  0.00162,    0,       true]
  - [3183, 8515, 0.002099,  0.01068,    0,       true]
  - [1005, 8515,  0.00224,  0.00976,    0,       true]
  - [8787, 1448,  0.00169,  0.01231,    0,       true]
  - [6636, 9051,  0.00011,  0.00076,    0,       true]
  - [9109, 9051,  0.00011,  0.00068,    0,       true]
  - [6961, 6376, 0.005479, 0.021909,    0,       true]
  - [6961, 8818, 0.003331, 0.017039,    0,       true]
  - [5077, 4353, 0.000479, 0.001271,    0,       true]
  - [7471, 5241,  0.00109,  0.01629,    0,       true]
  - [7471, 8200,  4.0e-05,  0.00063,    0,       true]
  - [ 549, 6290,   0.0053, 0.024531,    0,       true]
  - [ 549, 2291, 0.004659, 0.021919,    0,       true]
  - [ 549, 3656, 0.001659,  0.01043,    0,       true]
  - [5002, 4144, 0.006961, 0.053539,    0,       true]
  - [1888, 5441,  0.00036,  0.00288,    0,       true]
  - [1888, 5441,  0.00038,    0.003,    0,       true]
  - [5490, 4970,  0.00048,  0.00643,    0,       true]
  - [5490, 4970,  0.00051,   0.0066,    0,       true]
  - [5490, 4970,  0.00046,  0.00729,    0,       true]
  - [5490, 5461,   0.0006,  0.00868,    0,       true]
  - [5490, 7778,  0.00068,  0.01076,    0,       true]
  - [5490, 6897,  0.00066,  0.01096,    0,       true]
  - [3075, 4562,  0.00101, 0.005099,    0,       true]
  - [ 564, 8475, 0.003901,  0.02437,    0,       true]
  - [ 564, 2252,  0.00276, 0.016461,    0,       true]
  - [ 564, 7903,  0.00588, 0.047081,    0,       true]
  - [4331, 1857,  3.9e-05, 0.000219,    0,       true]
  - [2877, 3674,  0.00131,  0.00538,    0,       true]
  - [2854, 1081,  0.00679,  0.04679,    0,       true]
  - [2854, 8267,  0.00138,  0.01466,    0,       true]
  - [9112, 9176, 0.003531,  0.01724,    0,       true]
  - [9112, 1422,  0.01324,  0.06936,    0,       true]
  - [9112, 8515,  0.00363,  0.01743,    0,       true]
  - [9112, 8515,  0.00257,  0.01662,    0,       true]
  - [9112, 5051,  0.01399, 0.056289,    0,       true]
  - [9112, 1051,  0.00343,  0.01751,    0,       true]
  - [9112, 1397,  0.00301, 0.015409,    0,       true]
  - [9112, 1584,  0.00857, 0.033091,    0,       true]
  - [6168, 6888, 0.003341,  0.01689,    0,       true]
  - [7653, 3019,  3.9e-05, 0.000219,    0,       true]
  - [7341, 7098,  0.00087,  0.00714,    0,       true]
  - [4701, 8267,  0.00011,    0.001,    0,       true]
  - [1672, 5365, 0.000219,  0.00101,    0,       true]
  - [3880, 5365, 0.000219, 0.001031,    0,       true]
  - [6648, 5365, 0.000271,  0.00101,    0,       true]
  - [3609, 5365, 0.000271, 0.000979,    0,       true]
  - [2782, 5365, 0.000289,  0.00107,    0,       true]
  - [1844, 5365, 0.000289,  0.00105,    0,       true]
  - [4353, 6053, 0.001591, 0.012289,    0,       true]
  - [2166, 5237, 0.000271, 0.001901,    0,       true]
  - [2166, 2886,  0.00186, 0.010711,    0,       true]
  - [1043, 3513,  1.0e-05,   0.0002,    0,       true]
  - [4049,  883, 0.000169, 0.000271,    0,       true]
  - [4520,  883, 0.000169,  0.00031,    0,       true]
  - [1704, 5814,  0.00526,  0.03787,    0,       true]
  - [8107, 1486, 0.000229, 0.000599,    0,       true]
  - [5664, 5522,  0.00089, 0.004091,    0,       true]
  - [4482, 8670,  0.00093,    0.004,    0,       true]
  - [8795, 7523,  0.00289, 0.013099,    0,       true]
  - [2337, 6430, 0.002599, 0.016479,    0,       true]
  - [ 455, 7775,  0.00369,  0.02712,    0,       true]
  - [ 455, 3857,   0.0062,  0.04864,    0,       true]
  - [ 455,  333, 0.008021, 0.059031,    0,       true]
  - [ 455, 6940, 0.004979,   0.0295,    0,       true]
  - [8225, 3656, 0.001159, 0.005281,    0,       true]
  - [5413, 7752,  0.00361,  0.01824,    0,       true]
  - [5413, 1940, 0.001521,  0.01075,    0,       true]
  - [5413, 4234,  0.00868, 0.041711,    0,       true]
  - [2591, 6828,  0.01118,  0.05986,    0,       true]
  - [2591, 7571, 0.003229,  0.02543,    0,       true]
  - [2591, 7571,  0.00218,  0.01869,    0,       true]
  - [2591, 7571, 0.001901, 0.021909,    0,       true]
  - [2591, 7994,  0.00974, 0.043969,    0,       true]
  - [2591, 7226, 0.003461,  0.01814,    0,       true]
  - [2591, 1554,  0.00487, 0.027669,    0,       true]
  - [9011, 1156, 0.000651, 0.003961,    0,       true]
  - [8689, 5502,  0.00169,  0.00887,    0,       true]
  - [3085, 8873, 0.001711,  0.01336,    0,       true]
  - [1568,  980,  0.00031, 0.000539,    0,       true]
  - [3204, 3331,   0.0027,  0.01157,    0,       true]
  - [3557,  639, 0.000909, 0.006901,    0,       true]
  - [3557, 4936, 0.001729,  0.01214,    0,       true]
  - [ 416, 3492,  0.00614,  0.03106,    0,       true]
  - [ 416, 7937,  0.00418,  0.02388,    0,       true]
  - [3255, 1262,  0.00238, 0.017771,    0,       true]
  - [3255, 1803,  8.1e-05,  0.00063,    0,       true]
  - [7373,  367, 0.001599,  0.01618,    0,       true]
  - [4251, 2132,  0.00532, 0.026961,    0,       true]
  - [4251, 2132,  0.00361,  0.02814,    0,       true]
  - [4251, 5567, 0.002469,  0.01025,    0,       true]
  - [6376, 1808, 0.005229,  0.02675,    0,       true]
  - [6376, 1808,  0.00512,  0.02726,    0,       true]
  - [6376, 7857,  0.00355,  0.01694,    0,       true]
  - [9185, 7289,  0.00139, 0.007659,    0,       true]
  - [9185, 3999, 0.000169, 0.000669,    0,       true]
  - [8653, 2303,  0.00111,  0.00712,    0,       true]
  - [ 908, 6474,  0.00031, 0.001901,    0,       true]
  - [7030, 6474, 0.000281, 0.002091,    0,       true]
  - [4205, 6556, 0.000281, 0.001651,    0,       true]
  - [7325, 6556, 0.000271,  0.00169,    0,       true]
  - [5857, 3391, 0.001521,  0.00843,    0,       true]
  - [5857, 3760, 0.000841,   0.0062,    0,       true]
  - [3707, 8765,  0.00019,  0.00126,    0,       true]
  - [ 900, 6619, 0.000219,  0.00143,    0,       true]
  - [2918, 8109,  0.00121,  0.01796,    0,       true]
  - [2918, 8109,   0.0014,  0.01512,    0,       true]
  - [6532, 2177, 0.008409, 0.063651,    0,       true]
  - [6532, 5317,  0.00918,  0.07344,    0,       true]
  - [6532,  608, 0.004219,   0.0345,    0,       true]
  - [6532,  608,   0.0042, 0.031651,    0,       true]
  - [4494, 8763,  0.00121,  0.01381,    0,       true]
  - [4494, 7056,  0.00107,  0.01326,    0,       true]
  - [6828, 5814, 0.003401,  0.02607,    0,       true]
  - [3670,   21, 0.000289,  0.00138,    0,       true]
  - [5137, 7702, 0.001031, 0.006039,    0,       true]
  - [1334, 7702,  0.00105, 0.005909,    0,       true]
  - [8448, 7624, 0.001091, 0.007901,    0,       true]
  - [8448, 1129,  0.00332, 0.024021,    0,       true]
  - [8448, 3070,  0.00344, 0.021419,    0,       true]
  - [8448,  306,  0.00095, 0.010419,    0,       true]
  - [8448,  306,  0.00093,  0.01062,    0,       true]
  - [8448, 7491,  0.00474, 0.025409,    0,       true]
  - [4685, 2089, 0.000271, 0.000841,    0,       true]
  - [7485, 6253, 0.000271,  0.00119,    0,       true]
  - [7485, 1562, 0.000289,  0.00076,    0,       true]
  - [7776, 1644,  0.00031,  0.00454,    0,       true]
  - [5971, 3483,  0.00032,   0.0044,    0,       true]
  - [2786, 1644,  0.00028,  0.00494,    0,       true]
  - [ 972, 3483,  0.00028,  0.00508,    0,       true]
  - [8906,  923, 0.000531,  0.00093,    0,       true]
  - [8906, 4914,   0.0003, 0.001031,    0,       true]
  - [2656, 9101,  0.00139,  0.02163,    0,       true]
  - [2656, 7164,  0.00164,  0.02321,    0,       true]
  - [3519, 9101,  0.00136,  0.02205,    0,       true]
  - [3519, 7164,   0.0016,  0.02367,    0,       true]
  - [1775, 9137, 0.002091,  0.01174,    0,       true]
  - [1775, 9137, 0.001719,  0.00961,    0,       true]
  - [5641, 1026, 0.012341, 0.076781,    0,       true]
  - [5641, 9137,  0.00176, 0.009419,    0,       true]
  - [1096, 2889,  0.00031,  0.00182,    0,       true]
  - [7380, 2732,  0.00386,  0.02348,    0,       true]
  - [7380, 4787,  0.00017,  0.00104,    0,       true]
  - [3543, 5308,  0.00061,  0.00808,    0,       true]
  - [3543, 3830,  0.00059,   0.0067,    0,       true]
  - [2372, 1027,  0.00059,  0.00748,    0,       true]
  - [2372, 5648,  0.00061,   0.0063,    0,       true]
  - [ 367, 1172, 0.001031, 0.008789,    0,       true]
  - [ 367, 9191,  0.00051, 0.006169,    0,       true]
  - [ 367, 8722,   0.0005,  0.00619,    0,       true]
  - [1833, 3610,  0.00049,  0.00376,    0,       true]
  - [1833, 3610, 0.000539, 0.003229,    0,       true]
  - [1833, 3962, 0.001031,  0.00882,    0,       true]
  - [1833, 1838, 0.000711,  0.00463,    0,       true]
  - [1833, 2230, 0.000711, 0.004539,    0,       true]
  - [5388, 2467,  0.00206, 0.015341,    0,       true]
  - [5388, 2467, 0.002021,  0.01564,    0,       true]
  - [6110, 8853,  0.00094, 0.005781,    0,       true]
  - [6110, 1001, 0.002219, 0.016969,    0,       true]
  - [7583, 1808,  0.00238,  0.01187,    0,       true]
  - [7583, 2889,  0.00707,  0.03095,    0,       true]
  - [  26, 6624,  0.00256,  0.03401,    0,       true]
  - [  26, 2479,  0.00203,  0.02416,    0,       true]
  - [  26, 4598,    0.001,  0.01459,    0,       true]
  - [  26, 4231,  0.00103,  0.00987,    0,       true]
  - [  26, 5144,  0.00038,  0.00483,    0,       true]
  - [  26, 5144,  0.00041,  0.00398,    0,       true]
  - [7691, 2479,  0.00167,  0.01721,    0,       true]
  - [7691, 2129,  0.00098,  0.01487,    0,       true]
  - [7691, 9213,  0.00042,  0.00342,    0,       true]
  - [7691, 9213,  0.00019,  0.00248,    0,       true]
  - [7691, 4231,  0.00105,  0.00966,    0,       true]
  - [7691, 3513,  0.00043,  0.00473,    0,       true]
  - [7691, 3513,  0.00041,  0.00397,    0,       true]
  - [1876, 3906,  0.00051,  0.00514,    0,       true]
  - [ 113, 3906,  0.00053,  0.00503,    0,       true]
  - [7752, 3758,  0.00455, 0.022771,    0,       true]
  - [7752, 3758,  0.00557,  0.02055,    0,       true]
  - [7752, 3758,  0.00339,  0.02026,    0,       true]
  - [4952, 8976,  0.00237,  0.01068,    0,       true]
  - [4952, 8189,   0.0037, 0.019479,    0,       true]
  - [6119, 7886,  0.01407, 0.056849,    0,       true]
  - [6119, 4544, 0.001669, 0.015409,    0,       true]
  - [6119, 4544, 0.001711, 0.015091,    0,       true]
  - [7905, 3697,  0.00172,  0.01619,    0,       true]
  - [7905, 7541,  0.00029,  0.00447,    0,       true]
  - [7905, 7541,  0.00033,  0.00387,    0,       true]
  - [7905, 4141,  0.00079,  0.01154,    0,       true]
  - [7905, 4141,  0.00077,  0.01177,    0,       true]
  - [7905, 3022,  0.00127,  0.01498,    0,       true]
  - [1768,  163,  0.00214, 0.012599,    0,       true]
  - [4245, 2425, 0.000159,  0.00125,    0,       true]
  - [3698, 5297, 0.000211, 0.000669,    0,       true]
  - [ 750, 8328, 0.000341, 0.001169,    0,       true]
  - [ 750,  870,  0.00024, 0.001469,    0,       true]
  - [ 750, 2961,  0.00018, 0.000669,    0,       true]
  - [3499, 7988,  0.00033,  0.00683,    0,       true]
  - [3499, 2197,  0.00121,  0.01211,    0,       true]
  - [3499, 7640,  0.00123,  0.01185,    0,       true]
  - [3499, 4231,  0.00058,   0.0097,    0,       true]
  - [3499, 5144,  0.00103,  0.01292,    0,       true]
  - [3499, 3513,  0.00116,  0.01266,    0,       true]
  - [7289, 3999,   0.0013, 0.006841,    0,       true]
  - [3018, 1051,  6.0e-05, 0.000349,    0,       true]
  - [2702, 3435, 0.000169,   0.0007,    0,       true]
  - [9131, 2020, 0.000169, 0.000719,    0,       true]
  - [6308, 6684, 0.000271, 0.001031,    0,       true]
  - [4831, 3680, 0.008271, 0.036841,    0,       true]
  - [5410, 2751, 0.002969,  0.02299,    0,       true]
  - [3082, 4623,  0.00124,  0.01273,    0,       true]
  - [3082, 4339,  0.00106,  0.00989,    0,       true]
  - [3082, 5288,  7.0e-05,  0.00029,    0,       true]
  - [3082, 5421,  9.0e-05,  0.00079,    0,       true]
  - [3082, 6475,  0.00196,  0.02049,    0,       true]
  - [3082, 8468,  0.00158,  0.01519,    0,       true]
  - [6224, 2732,  0.00172,  0.01811,    0,       true]
  - [6224, 7513,  0.00096,  0.01121,    0,       true]
  - [6224, 6475,  0.00147,  0.01707,    0,       true]
  - [2174, 4623,  0.00129,   0.0129,    0,       true]
  - [2174, 4550,  0.00179,  0.01737,    0,       true]
  - [2174, 6475,  0.00131,  0.01935,    0,       true]
  - [2083, 9231, 0.003901,  0.01614,    0,       true]
  - [2083, 9231, 0.002591, 0.014771,    0,       true]
  - [2083, 9231,  0.00224,   0.0173,    0,       true]
  - [2083, 4054,  0.00012, 0.000849,    0,       true]
  - [2083, 3481,  0.00394,  0.03039,    0,       true]
  - [2083, 3602,  0.00189,     0.01,    0,       true]
  - [2083, 2794,  0.00032,  0.00257,    0,       true]
  - [2083, 2794,  0.00038,  0.00224,    0,       true]
  - [2083, 8467,  0.00751,  0.03955,    0,       true]
  - [2083, 1136,  0.00086, 0.006531,    0,       true]
  - [2083,   22,  0.00087, 0.006591,    0,       true]
  - [8853, 1001, 0.003031,  0.02276,    0,       true]
  - [8853, 4950, 0.006331,  0.03911,    0,       true]
  - [8853, 4410,  0.00605,  0.02986,    0,       true]
  - [8853, 6697, 0.003919,  0.01612,    0,       true]
  - [8853, 1159, 0.002039,   0.0108,    0,       true]
  - [8853, 7165, 0.006289, 0.026271,    0,       true]
  - [2938, 2848,  0.00042,  0.00547,    0,       true]
  - [2938, 2848,  0.00043,  0.00536,    0,       true]
  - [2938, 7522,  0.00147,  0.01373,    0,       true]
  - [2938, 7522,  0.00131,  0.01555,    0,       true]
  - [2938, 1642,  0.00221,  0.02217,    0,       true]
  - [2938,  809,  0.00224,   0.0217,    0,       true]
  - [9189, 6791,  0.00095, 0.003289,    0,       true]
  - [9189, 3400, 0.000229,  0.00082,    0,       true]
  - [9189, 7092,  0.00068,  0.00306,    0,       true]
  - [9189, 3718,  0.00049,  0.00256,    0,       true]
  - [9189, 3701, 0.000531,   0.0022,    0,       true]
  - [9189, 7507,  0.00136,  0.00956,    0,       true]
  - [9189, 7507,   0.0012, 0.010729,    0,       true]
  - [9189, 7507,  0.00105,  0.00861,    0,       true]
  - [9189, 2406, 0.000591, 0.006969,    0,       true]
  - [2801, 8511,  0.00025,   0.0008,    0,       true]
  - [2801,  216,  0.00113,  0.00632,    0,       true]
  - [ 453, 2129,   0.0003,  0.00275,    0,       true]
  - [8691, 6952,  0.00836, 0.051659,    0,       true]
  - [8691, 6952,  0.01338, 0.073469,    0,       true]
  - [8691, 1183,   0.0027,  0.02089,    0,       true]
  - [8691, 4410, 0.003419,  0.02636,    0,       true]
  - [8691, 8743, 0.009531, 0.033711,    0,       true]
  - [2446, 8763,   0.0004,  0.00707,    0,       true]
  - [2627, 8763,  0.00035,  0.00701,    0,       true]
  - [4951, 6785,  0.00194,  0.01751,    0,       true]
  - [4951, 6785,  0.00156,  0.01936,    0,       true]
  - [4623,  964,  0.00078,  0.00941,    0,       true]
  - [4623,  964,  0.00074,  0.00969,    0,       true]
  - [4623, 8347,  0.00042,  0.00532,    0,       true]
  - [4623, 8347,   0.0004,  0.00473,    0,       true]
  - [4623, 8347,   0.0006,  0.00499,    0,       true]
  - [1609, 6552,  0.00086,  0.00638,    0,       true]
  - [1609, 6552, 0.000969,  0.00625,    0,       true]
  - [1609, 8999, 0.002781,  0.01725,    0,       true]
  - [4368, 4816, 0.005031, 0.028081,    0,       true]
  - [5481,  960,  1.0e-05,  0.00021,    0,       true]
  - [7913,  960,  1.0e-05,  0.00025,    0,       true]
  - [ 506,  960,  2.0e-05,  0.00031,    0,       true]
  - [2980,  960,  3.0e-05,   0.0004,    0,       true]
  - [4554, 6382, 0.000841,  0.00474,    0,       true]
  - [4554, 6382,  0.00082,  0.00487,    0,       true]
  - [6844, 1595,  0.00186, 0.011979,    0,       true]
  - [3672, 5334,  0.00056, 0.003021,    0,       true]
  - [6219, 5334,  0.00055, 0.003081,    0,       true]
  - [8997, 6153,  0.00114,  0.01063,    0,       true]
  - [1852, 5935, 0.003719,  0.02295,    0,       true]
  - [1852, 5695, 0.006669,  0.04288,    0,       true]
  - [2931, 5799,  0.00243,   0.0198,    0,       true]
  - [2931, 7124,  0.00845,  0.04339,    0,       true]
  - [2598, 3674,  0.00219, 0.015169,    0,       true]
  - [2598, 2132,  0.00357,   0.0302,    0,       true]
  - [2558, 7571, 0.005849, 0.032419,    0,       true]
  - [8834, 1129,  0.00406,  0.01688,    0,       true]
  - [7377, 3324,  0.00113,   0.0065,    0,       true]
  - [1265, 4426,   0.0068,  0.04613,    0,       true]
  - [1265, 1965,  0.00337,  0.02011,    0,       true]
  - [8060, 7162,  0.00011,   0.0005,    0,       true]
  - [6922, 5482, 0.003711, 0.018521,    0,       true]
  - [6922, 1295, 0.000271,  0.00145,    0,       true]
  - [8369, 4710,  0.00326,  0.01824,    0,       true]
  - [8961, 7133,  0.00118,  0.00712,    0,       true]
  - [8961, 6888,  0.00482,  0.02232,    0,       true]
  - [4185, 7019,  0.00013, 0.000469,    0,       true]
  - [4185, 6253, 0.000229,  0.00075,    0,       true]
  - [7895, 3391, 0.004591, 0.035021,    0,       true]
  - [7895, 1448, 0.005469,  0.03924,    0,       true]
  - [7895, 1448,  0.00536,   0.0403,    0,       true]
  - [7895,  115,  0.00424, 0.033031,    0,       true]
  - [5589, 4306,  2.0e-05,  0.00024,    0,       true]
  - [5589, 1763,  1.0e-05,  0.00021,    0,       true]
  - [5589, 3697,  0.00286,  0.03653,    0,       true]
  - [5589, 3794,  0.00117,  0.01183,    0,       true]
  - [5589, 3613,  0.00103,  0.01336,    0,       true]
  - [5589, 1502,  0.00156,  0.01969,    0,       true]
  - [5589, 6555,  0.00449,  0.05772,    0,       true]
  - [5589, 3608,  0.00259,  0.03469,    0,       true]
  - [1001, 4134, 0.000219,  0.00118,    0,       true]
  - [1001, 1979,  6.0e-05,  0.00095,    0,       true]
  - [1001,  516,  6.0e-05, 0.000651,    0,       true]
  - [1001, 3580,  8.1e-05, 0.000841,    0,       true]
  - [1001, 3809,  0.00274, 0.020831,    0,       true]
  - [1001, 5616, 0.004781, 0.027729,    0,       true]
  - [1001, 5616, 0.002849,  0.02093,    0,       true]
  - [1001, 6697,  0.00513,  0.03014,    0,       true]
  - [1001, 7165,  0.00113,  0.00651,    0,       true]
  - [1001,  892,  0.00125,  0.00707,    0,       true]
  - [7438, 5334, 0.003349,  0.01463,    0,       true]
  - [7438, 1526,  0.00245,   0.0122,    0,       true]
  - [1301, 6952,  0.00587, 0.036521,    0,       true]
  - [1301, 6952,  0.00569,  0.03774,    0,       true]
  - [1301, 6952, 0.006031,  0.03545,    0,       true]
  - [1301, 7883, 0.000531,  0.00301,    0,       true]
  - [1301, 6430,  0.00076, 0.006099,    0,       true]
  - [ 778, 7209, 0.008841, 0.028919,    0,       true]
  - [ 778, 1910,  0.00169, 0.007091,    0,       true]
  - [ 778, 6820, 0.001031,  0.00361,    0,       true]
  - [ 778, 3071,  0.00813, 0.030961,    0,       true]
  - [5297, 6267,  0.00013,  0.00068,    0,       true]
  - [3657, 3855, 0.000211, 0.000729,    0,       true]
  - [3657, 3855, 0.000169, 0.000669,    0,       true]
  - [3657, 2928, 0.000669,  0.00251,    0,       true]
  - [3657, 2928, 0.000711,  0.00238,    0,       true]
  - [3657, 1172, 0.000229,  0.00238,    0,       true]
  - [3657, 9191,   0.0007,   0.0065,    0,       true]
  - [3657, 8722,  0.00061, 0.006031,    0,       true]
  - [6472, 5362, 0.000281,   0.0018,    0,       true]
  - [6472, 3962, 0.000211, 0.002409,    0,       true]
  - [1198, 1343,  0.00056,  0.00773,    0,       true]
  - [1198,   29,   0.0023,  0.01581,    0,       true]
  - [7473, 3680, 0.005039, 0.032151,    0,       true]
  - [7473,   96,  0.00364,  0.01713,    0,       true]
  - [7473, 1868, 0.002169, 0.012409,    0,       true]
  - [ 346, 3184,  0.00113, 0.004719,    0,       true]
  - [ 346, 6570,  0.00113, 0.004979,    0,       true]
  - [3184, 4728,  0.00264,  0.01174,    0,       true]
  - [2654, 7886,  0.00494,  0.03181,    0,       true]
  - [2654, 2132, 0.003711, 0.023961,    0,       true]
  - [4144, 8874, 0.001409,  0.01101,    0,       true]
  - [4144, 1625, 0.001169,  0.00593,    0,       true]
  - [4144, 1625,  0.00118,  0.00587,    0,       true]
  - [4144, 3786,  0.00264, 0.012469,    0,       true]
  - [4144, 3786, 0.002349,  0.01414,    0,       true]
  - [3422, 4100,  0.00014,   0.0007,    0,       true]
  - [6624, 4419,  3.0e-05,  0.00054,    0,       true]
  - [6624, 7159,  3.0e-05,  0.00055,    0,       true]
  - [6624, 3661,  4.0e-05,  0.00058,    0,       true]
  - [6624, 5486,  4.0e-05,  0.00054,    0,       true]
  - [6624, 4231,  0.00171,  0.02197,    0,       true]
  - [6624, 4231,  0.00164,  0.02064,    0,       true]
  - [6624, 6921,  0.00136,  0.01756,    0,       true]
  - [6624,  432,  0.00097,  0.00942,    0,       true]
  - [6624,  432,  0.00086,  0.01109,    0,       true]
  - [6624,  432,  0.00085,   0.0113,    0,       true]
  - [3353, 6887, 0.000979,   0.0058,    0,       true]
  - [2479, 2050,  0.00052,  0.00593,    0,       true]
  - [2479, 2050,  0.00046,  0.00672,    0,       true]
  - [5482, 8704, 0.001151,  0.00636,    0,       true]
  - [5482, 8704, 0.001031, 0.007211,    0,       true]
  - [5482, 4710, 0.002341,  0.02286,    0,       true]
  - [5482, 1295, 0.002281,  0.02518,    0,       true]
  - [5482, 1910, 0.005479,  0.02114,    0,       true]
  - [5482, 2985, 0.011159,  0.08856,    0,       true]
  - [5482, 5853, 0.000669,  0.00249,    0,       true]
  - [5482, 7824,  0.00193,  0.01643,    0,       true]
  - [5482, 3071,  0.00024,   0.0017,    0,       true]
  - [4525,  195, 0.010159, 0.065849,    0,       true]
  - [9066, 7367,  0.00294,  0.02131,    0,       true]
  - [9066, 9155, 0.018841,  0.07469,    0,       true]
  - [9066, 6357, 0.015599, 0.052169,    0,       true]
  - [7886, 3126, 0.005831,  0.03969,    0,       true]
  - [7886, 8564,  0.00087,  0.00661,    0,       true]
  - [7886, 5567,  0.00637, 0.024659,    0,       true]
  - [6416, 3069,   0.0027, 0.020419,    0,       true]
  - [6416, 3876, 0.000409,  0.00314,    0,       true]
  - [6416, 8804, 0.001669,  0.01301,    0,       true]
  - [6416, 8804,  0.00164,  0.01325,    0,       true]
  - [7831, 4550,  0.00089,  0.00556,    0,       true]
  - [7831, 4125,  0.00186,  0.01809,    0,       true]
  - [7831, 3346,  0.00381,  0.02853,    0,       true]
  - [5525, 2377, 0.012419, 0.072151,    0,       true]
  - [5525, 1401,   0.0042,  0.02556,    0,       true]
  - [5525, 2850, 0.010771,   0.0493,    0,       true]
  - [5525, 2430, 0.010159,  0.04995,    0,       true]
  - [5525, 9164, 0.013169,  0.05113,    0,       true]
  - [8511, 1033, 0.000469, 0.001159,    0,       true]
  - [8511, 6178, 0.000229,  0.00105,    0,       true]
  - [3400,  980, 0.000271, 0.001271,    0,       true]
  - [2101, 4598,  0.00099,  0.01194,    0,       true]
  - [2101, 4541,  0.00077,  0.01184,    0,       true]
  - [2101, 5144,  0.00034,  0.00426,    0,       true]
  - [3919, 2129,  0.00101,  0.01168,    0,       true]
  - [3919, 4541,  0.00086,  0.01046,    0,       true]
  - [3919, 3513,  0.00035,  0.00417,    0,       true]
  - [6675, 1486, 0.000159,  0.00069,    0,       true]
  - [4711, 5836, 0.000781,  0.00488,    0,       true]
  - [4711,  575, 0.000781,  0.00511,    0,       true]
  - [4711, 8214,  0.00064, 0.003539,    0,       true]
  - [4711, 8214,  0.00057, 0.003781,    0,       true]
  - [4711, 3021, 0.000531,  0.00111,    0,       true]
  - [4711, 7967, 0.000521,  0.00113,    0,       true]
  - [4711, 5993,  0.00176,  0.00843,    0,       true]
  - [4711, 8804, 0.002461,  0.01975,    0,       true]
  - [4513, 6831, 0.000591,  0.00105,    0,       true]
  - [2043, 1422,  0.00012,  0.00064,    0,       true]
  - [6714, 1808, 0.000581, 0.004419,    0,       true]
  - [6371, 1808, 0.000651, 0.004331,    0,       true]
  - [ 513, 2866, 0.001289, 0.008289,    0,       true]
  - [4970, 9222,  0.00233,  0.03502,    0,       true]
  - [4970, 9222,  0.00238,  0.03781,    0,       true]
  - [4970, 2072,  0.00052,  0.00605,    0,       true]
  - [4970, 5461,  0.00023,  0.00275,    0,       true]
  - [4970, 8109,  0.00134,  0.01343,    0,       true]
  - [4970, 8109,  0.00116,  0.01552,    0,       true]
  - [7955,  707, 0.004169, 0.027919,    0,       true]
  - [7955, 4816,  0.00063,    0.008,    0,       true]
  - [7955, 1866, 0.004841, 0.028581,    0,       true]
  - [7955, 5488, 0.007419,  0.05787,    0,       true]
  - [5093, 2467, 0.002719, 0.020331,    0,       true]
  - [2328, 7178, 0.000789,    0.005,    0,       true]
  - [9180,  195,  0.00238, 0.013219,    0,       true]
  - [9180, 3133, 0.003771,  0.02701,    0,       true]
  - [ 292, 4544, 0.001271,  0.00939,    0,       true]
  - [9002, 6737, 0.000841,  0.00131,    0,       true]
  - [8439, 3758, 0.005711, 0.043039,    0,       true]
  - [8439, 3758,  0.00562, 0.041901,    0,       true]
  - [4974, 2940,  0.00356, 0.019781,    0,       true]
  - [4974,  163, 0.004841,  0.03149,    0,       true]
  - [ 747, 8507,  0.00057,  0.00107,    0,       true]
  - [6909, 4914, 0.000539,  0.00213,    0,       true]
  - [ 444, 4747,   0.0007,  0.00425,    0,       true]
  - [1459, 6495,   0.0012, 0.009531,    0,       true]
  - [1459, 2751,  0.00206, 0.015901,    0,       true]
  - [3601, 4728,  0.00063,  0.00312,    0,       true]
  - [1251, 6475,  3.0e-05,  0.00041,    0,       true]
  - [1093, 6475,  2.0e-05,  0.00043,    0,       true]
  - [5709, 6475,  3.0e-05,  0.00039,    0,       true]
  - [3825, 6475,  3.0e-05,  0.00038,    0,       true]
  - [1415, 3503,   0.0008, 0.004151,    0,       true]
  - [4549, 3503, 0.000901,  0.00381,    0,       true]
  - [3072,  639, 0.000591, 0.004341,    0,       true]
  - [3072,  639, 0.000591,  0.00405,    0,       true]
  - [5007, 4541,  0.00218,   0.0275,    0,       true]
  - [5007, 8195,  0.00184,  0.01677,    0,       true]
  - [ 757,  964,  0.00058,  0.00807,    0,       true]
  - [ 757,  964,  0.00056,  0.00823,    0,       true]
  - [ 757, 3906,  0.00123,  0.01146,    0,       true]
  - [ 757, 3906,   0.0011,  0.01298,    0,       true]
  - [ 757, 8347,  0.00156,  0.01585,    0,       true]
  - [ 757, 2919,  0.00226,  0.02781,    0,       true]
  - [3758,  188,  0.00614,  0.02831,    0,       true]
  - [3758, 2242,  0.00513,  0.03401,    0,       true]
  - [3903, 4114, 0.013219,   0.0597,    0,       true]
  - [5743, 6990, 0.012969,  0.06087,    0,       true]
  - [8626, 8930,  0.00437, 0.032831,    0,       true]
  - [8626, 2467, 0.005651, 0.033229,    0,       true]
  - [2161, 5488, 0.008969,  0.03625,    0,       true]
  - [2161, 7772, 0.012409,  0.05645,    0,       true]
  - [5003, 6382,  0.00038, 0.002271,    0,       true]
  - [6474, 4084,  0.00138,  0.01089,    0,       true]
  - [6474, 4084, 0.001539, 0.012521,    0,       true]
  - [6474,   53,  0.00205, 0.014229,    0,       true]
  - [6474, 7259,  0.00026,  0.00164,    0,       true]
  - [6474, 2475, 0.000289,  0.00169,    0,       true]
  - [5334, 7577, 0.003349, 0.051211,    0,       true]
  - [7961, 2288,  0.00038, 0.001479,    0,       true]
  - [1592, 7098,  0.00082,  0.00625,    0,       true]
  - [3187, 2079,  0.00275, 0.015581,    0,       true]
  - [6041, 5926, 0.000909,  0.00739,    0,       true]
  - [3697, 8486,  0.00082,  0.01038,    0,       true]
  - [3697, 7530,  0.00093,  0.01017,    0,       true]
  - [3697, 1502,  0.00137,  0.01431,    0,       true]
  - [3697, 1552,  0.00215,  0.02021,    0,       true]
  - [6952, 3793,  0.01189, 0.058841,    0,       true]
  - [6738, 2526,  0.00104,  0.01241,    0,       true]
  - [6738, 2526,  0.00092,    0.014,    0,       true]
  - [6738, 2365,  0.00055,  0.00845,    0,       true]
  - [6738, 2365,  0.00054,  0.00861,    0,       true]
  - [6738, 3794,  0.00105,  0.01057,    0,       true]
  - [6738, 3613,  0.00089,  0.01122,    0,       true]
  - [6738, 6901,  0.00223,  0.02584,    0,       true]
  - [8180, 5106,  0.00101, 0.007841,    0,       true]
  - [8180, 5106, 0.001081, 0.008099,    0,       true]
  - [6240, 7165, 0.011081, 0.068479,    0,       true]
  - [9222, 8721,  2.0e-05,  0.00033,    0,       true]
  - [9222, 8872,  1.0e-05,  0.00029,    0,       true]
  - [9222, 8672,  0.00071,  0.00892,    0,       true]
  - [9222, 7164,  0.00136,  0.01526,    0,       true]
  - [5935, 7772, 0.005401, 0.036021,    0,       true]
  - [3134, 3430,  0.00437, 0.033719,    0,       true]
  - [3134, 1051, 0.005151, 0.034919,    0,       true]
  - [ 283,  800,  0.00038,  0.00139,    0,       true]
  - [ 283, 1077,  0.00037,   0.0015,    0,       true]
  - [ 283, 4747,  0.00069, 0.004461,    0,       true]
  - [3391, 5213,  0.00688, 0.040591,    0,       true]
  - [3391,  115, 0.001341, 0.008349,    0,       true]
  - [3391,  115, 0.001229, 0.009669,    0,       true]
  - [4867, 5753,  0.00137, 0.006039,    0,       true]
  - [7539, 6556, 0.001919,  0.01261,    0,       true]
  - [7539,  871,  0.00163,   0.0095,    0,       true]
  - [8893, 8874,  0.00488,   0.0497,    0,       true]
  - [8893, 4505, 0.001289,   0.0087,    0,       true]
  - [8893, 3436,  0.00211,  0.01524,    0,       true]
  - [8893, 3436,  0.00206, 0.015539,    0,       true]
  - [8893, 3436,  0.00276,  0.01631,    0,       true]
  - [8893, 6556,  0.00305, 0.019521,    0,       true]
  - [8893, 8765, 0.000409,   0.0023,    0,       true]
  - [8893, 6619,  0.00036,  0.00268,    0,       true]
  - [8165, 6734,  0.00032,  0.00049,    0,       true]
  - [1078, 6734,  0.00013, 0.000349,    0,       true]
  - [7988, 4231,   0.0002,  0.00327,    0,       true]
  - [ 804, 2142, 0.000919,  0.00561,    0,       true]
  - [ 804, 2142,  0.00094,  0.00549,    0,       true]
  - [ 804, 7519,  0.00175,  0.01976,    0,       true]
  - [ 804, 6744, 0.001729, 0.019331,    0,       true]
  - [2286, 6802,  0.00406,  0.02581,    0,       true]
  - [2286,  769,  0.00526, 0.025961,    0,       true]
  - [3239, 1081,  0.00179,  0.02098,    0,       true]
  - [3239, 5983,  0.00162,  0.02148,    0,       true]
  - [3239, 8267,  0.00492,  0.04991,    0,       true]
  - [3239,  960,  0.00109,  0.01361,    0,       true]
  - [3239,  960,  0.00097,   0.0153,    0,       true]
  - [3239, 3906,  0.00322,  0.03022,    0,       true]
  - [1539, 7361, 0.032831, 0.074151,    0,       true]
  - [1539, 6852,  0.01411, 0.058711,    0,       true]
  - [1539, 8515,  0.02725, 0.102979,    0,       true]
  - [1539, 3166, 0.012229,  0.04049,    0,       true]
  - [1539, 2676,  0.01994, 0.066719,    0,       true]
  - [1539, 3793, 0.018591,  0.07462,    0,       true]
  - [1539, 4529, 0.008979,  0.03251,    0,       true]
  - [1539, 4234, 0.016531, 0.086031,    0,       true]
  - [8628,   44, 0.003591,  0.02137,    0,       true]
  - [8628, 6630,  0.00124,    0.008,    0,       true]
  - [8628, 6630, 0.001271, 0.007831,    0,       true]
  - [8628, 1545, 0.000469,  0.00294,    0,       true]
  - [8628, 4215, 0.000841, 0.003289,    0,       true]
  - [7163, 1917,  0.00219, 0.016539,    0,       true]
  - [7163, 5519, 0.002901, 0.020901,    0,       true]
  - [7647,  225,   0.0002, 0.001211,    0,       true]
  - [4864, 1397,  9.1e-05, 0.000479,    0,       true]
  - [7021, 7119, 0.005461, 0.029469,    0,       true]
  - [7021, 3324, 0.001979, 0.011289,    0,       true]
  - [1248,  163,   0.0023,  0.01289,    0,       true]
  - [9045, 2457, 0.000159,  0.00037,    0,       true]
  - [8874, 3786, 0.002789,  0.01562,    0,       true]
  - [5891, 5574, 0.002531, 0.012331,    0,       true]
  - [5891, 7663,  0.00357, 0.023289,    0,       true]
  - [5891, 4889,  0.00076, 0.006039,    0,       true]
  - [3997, 1526, 0.000469,  0.00075,    0,       true]
  - [ 184, 1526,  0.00044,  0.00069,    0,       true]
  - [2972, 2088,  0.00561, 0.035521,    0,       true]
  - [8676,  933, 0.004539,  0.03468,    0,       true]
  - [8676,  933,  0.00175,   0.0067,    0,       true]
  - [8676, 3643, 0.007461, 0.031419,    0,       true]
  - [8704, 6723,  0.00224, 0.012909,    0,       true]
  - [7047,   21,   0.0003, 0.000961,    0,       true]
  - [7047,   21,  0.00032, 0.001409,    0,       true]
  - [7047, 1551, 0.002031,   0.0157,    0,       true]
  - [7047, 4103,  0.00038,  0.00306,    0,       true]
  - [7047, 7862,  0.00118,   0.0083,    0,       true]
  - [7047, 5458, 0.001229,  0.00787,    0,       true]
  - [5574, 5666,  0.00301,  0.01538,    0,       true]
  - [6742, 5458,  0.00063,  0.00114,    0,       true]
  - [5270, 7862,  0.00064,  0.00111,    0,       true]
  - [7775, 3857, 0.004919,  0.03837,    0,       true]
  - [6290, 3436, 0.001831, 0.008349,    0,       true]
  - [3430,  401,  0.00536,  0.03188,    0,       true]
  - [2967, 8976,  0.00038, 0.001461,    0,       true]
  - [2967, 8976, 0.000289, 0.001521,    0,       true]
  - [8976, 2481,  0.00305, 0.016841,    0,       true]
  - [8976, 9108, 0.001781, 0.012729,    0,       true]
  - [2056, 7520,  0.00041,  0.00461,    0,       true]
  - [2056, 7520,   0.0004,   0.0047,    0,       true]
  - [4084, 5340,  0.00213,  0.01401,    0,       true]
  - [4084, 2319, 0.001271,  0.00887,    0,       true]
  - [4084, 2878,  0.00462,  0.02743,    0,       true]
  - [2597, 7422, 0.001539,  0.00776,    0,       true]
  - [7183, 8931,  0.00025,  0.00478,    0,       true]
  - [5379, 8931,  0.00025,  0.00487,    0,       true]
  - [8128, 8931,  0.00025,  0.00435,    0,       true]
  - [6337, 8931,  0.00026,  0.00426,    0,       true]
  - [1237, 8931,  0.00025,  0.00479,    0,       true]
  - [4127, 9173, 0.000169,  0.00076,    0,       true]
  - [4127, 7974,  0.00039,  0.00126,    0,       true]
  - [2432, 4816, 0.011229, 0.074659,    0,       true]
  - [2432, 1866, 0.014521, 0.058081,    0,       true]
  - [2432, 8809,  0.00064, 0.003919,    0,       true]
  - [2432, 5146, 0.014789,  0.07768,    0,       true]
  - [2432, 6940,  0.00938,  0.05355,    0,       true]
  - [2432, 1742,  0.00124, 0.004289,    0,       true]
  - [5213, 8627,  0.00968,  0.04388,    0,       true]
  - [5213,  174, 0.008531, 0.067151,    0,       true]
  - [5213, 7437,  0.00731,  0.04106,    0,       true]
  - [7342, 5940, 0.004349,  0.02555,    0,       true]
  - [7342, 7495,  0.00599,  0.03462,    0,       true]
  - [8808, 4816, 0.002961, 0.021591,    0,       true]
  - [8808, 4816, 0.002901,  0.02206,    0,       true]
  - [8808, 6053, 0.002979, 0.016969,    0,       true]
  - [5764, 4189,  0.00312, 0.020021,    0,       true]
  - [8507, 1973, 0.000219, 0.000909,    0,       true]
  - [1394, 1973, 0.000219,  0.00093,    0,       true]
  - [2898, 2128, 0.000151, 0.000289,    0,       true]
  - [4942, 8255,  0.00563, 0.043599,    0,       true]
  - [4942, 4748, 0.000969,  0.00612,    0,       true]
  - [3486, 3594, 0.005021, 0.020719,    0,       true]
  - [3486, 4679,  0.00988, 0.041039,    0,       true]
  - [4656, 4235, 0.003159,  0.02011,    0,       true]
  - [4656, 4235, 0.003219,  0.01969,    0,       true]
  - [7129, 5441,  0.00049,  0.00238,    0,       true]
  - [7129, 5441, 0.000479, 0.002419,    0,       true]
  - [8250, 5720,  0.00264, 0.019729,    0,       true]
  - [8250, 5720, 0.002581,  0.02011,    0,       true]
  - [6831, 6723,  0.00037, 0.002831,    0,       true]
  - [6831, 5686,  0.00213, 0.012789,    0,       true]
  - [2377,  805, 0.018669, 0.092281,    0,       true]
  - [ 907, 9091,  3.9e-05, 0.000401,    0,       true]
  - [4056, 9091,  6.0e-05,  0.00044,    0,       true]
  - [6837, 2142,  6.0e-05,   0.0005,    0,       true]
  - [5666, 2641, 0.001271, 0.007031,    0,       true]
  - [5666, 7577,  0.00055, 0.003159,    0,       true]
  - [5666, 7577,  0.00055,  0.00338,    0,       true]
  - [5666, 7577,  0.00105, 0.004771,    0,       true]
  - [5666, 1629, 0.003289, 0.015039,    0,       true]
  - [ 726,  687,  0.00036, 0.004349,    0,       true]
  - [3526,  687,  0.00038, 0.003669,    0,       true]
  - [6382, 2425,  0.00118,  0.00701,    0,       true]
  - [6382, 2425, 0.001229,  0.00686,    0,       true]
  - [6382, 5907,  0.00301,   0.0217,    0,       true]
  - [6382, 5907, 0.003409,  0.01924,    0,       true]
  - [6382, 5907, 0.003409,  0.01938,    0,       true]
  - [7847, 9217, 0.002719,  0.02131,    0,       true]
  - [2981, 1448,  0.00295,  0.01956,    0,       true]
  - [5110, 5686, 0.001091,  0.00831,    0,       true]
  - [2968, 5907,  0.00111, 0.008211,    0,       true]
  - [5441, 2155, 0.002469, 0.015271,    0,       true]
  - [5441, 8112,  0.00212,  0.01601,    0,       true]
  - [5441, 2535,  0.00037,   0.0028,    0,       true]
  - [5441, 7098,  0.00162,  0.01238,    0,       true]
  - [5441, 7098, 0.001909,  0.01162,    0,       true]
  - [5441, 7098, 0.001909, 0.010729,    0,       true]
  - [5441, 3737,  0.00089,  0.00526,    0,       true]
  - [5441, 5529,  0.00087,  0.00536,    0,       true]
  - [5441, 5753, 0.001521,  0.01176,    0,       true]
  - [9019, 6563,  0.00014, 0.000591,    0,       true]
  - [1341, 1101, 0.003531, 0.028781,    0,       true]
  - [2797, 8291, 0.004599,  0.03657,    0,       true]
  - [2797, 8367,  0.00307, 0.019159,    0,       true]
  - [2797, 1100, 0.000581, 0.004461,    0,       true]
  - [2797, 6887,  0.00164,  0.01161,    0,       true]
  - [4939, 6880,  0.00057, 0.003281,    0,       true]
  - [7738, 6982, 0.020419, 0.063669,    0,       true]
  - [6565, 3121,  0.01424,  0.04751,    0,       true]
  - [8707,  280,  0.00157, 0.008849,    0,       true]
  - [8707, 2510,  0.01218,  0.07524,    0,       true]
  - [1625,  766,  0.00037,  0.00151,    0,       true]
  - [8411, 6232, 0.000219, 0.000531,    0,       true]
  - [3951, 1397, 0.002849,   0.0137,    0,       true]
  - [ 964, 7282,  0.00116,  0.01692,    0,       true]
  - [ 964, 7282,  0.00133,  0.01462,    0,       true]
  - [ 964, 6475,  0.00063,  0.00821,    0,       true]
  - [ 964, 6475,  0.00064,  0.00804,    0,       true]
  - [5658, 5420,  0.00126,  0.01272,    0,       true]
  - [5658, 8267,  0.00337,   0.0494,    0,       true]
  - [5658, 7328,   0.0014,   0.0214,    0,       true]
  - [5658, 7328,  0.00137,  0.02182,    0,       true]
  - [5658, 7164,  0.00212,  0.02063,    0,       true]
  - [5550,  410,  0.00186,  0.01045,    0,       true]
  - [5550, 7579,  0.00426, 0.021771,    0,       true]
  - [5550, 7579, 0.002659, 0.020539,    0,       true]
  - [5550, 4189,  0.00606, 0.049919,    0,       true]
  - [7282, 4196,  0.00109,  0.01192,    0,       true]
  - [1526, 3916, 0.013021, 0.049219,    0,       true]
  - [1526, 4747,  0.00236,  0.01239,    0,       true]
  - [1526, 4747,   0.0027, 0.015169,    0,       true]
  - [4541, 3346,  0.00285,  0.03283,    0,       true]
  - [4541, 3346,  0.00529,  0.03969,    0,       true]
  - [1343, 3346,  0.00254,  0.03721,    0,       true]
  - [3680, 2719, 0.000159,  0.00069,    0,       true]
  - [3680, 2719, 0.000229, 0.000979,    0,       true]
  - [3680, 2719,  0.00024,  0.00082,    0,       true]
  - [3680,  795, 0.000169,  0.00075,    0,       true]
  - [3680, 4880,  0.00368,  0.01756,    0,       true]
  - [3680, 1868, 0.002599, 0.020659,    0,       true]
  - [7464, 5564,  0.00018,  0.00064,    0,       true]
  - [7464, 7036, 0.000159, 0.000771,    0,       true]
  - [7464, 5940,  0.00357,  0.01981,    0,       true]
  - [7464, 7495, 0.006021,  0.03205,    0,       true]
  - [4850, 2886, 0.001781,  0.01164,    0,       true]
  - [4850, 7049, 0.002781, 0.018831,    0,       true]
  - [2510, 6146, 0.000349,  0.00281,    0,       true]
  - [  90, 1860,  0.00313,  0.02444,    0,       true]
  - [  90, 1860,  0.00368,  0.02074,    0,       true]
  - [2142, 3276,  9.1e-05, 0.001539,    0,       true]
  - [2142, 3545,  0.00251,  0.01111,    0,       true]
  - [2142, 6842, 0.003081, 0.017961,    0,       true]
  - [2142, 6744, 0.005341, 0.030419,    0,       true]
  - [2142, 7635,  9.9e-05,  0.00126,    0,       true]
  - [9091, 1040, 0.002169, 0.017901,    0,       true]
  - [2457, 6178,  0.00011,  0.00038,    0,       true]
  - [1422, 1462,  0.00212,  0.00494,    0,       true]
  - [1422, 7772, 0.018901, 0.077349,    0,       true]
  - [7881, 5365,  0.00957,   0.0395,    0,       true]
  - [7881, 6982,  0.02324, 0.063469,    0,       true]
  - [6926, 3327, 0.000531, 0.004331,    0,       true]
  - [1959,  615, 0.002581, 0.006229,    0,       true]
  - [6455, 1262,  0.00031, 0.002211,    0,       true]
  - [ 803, 6982,  0.01087,  0.06114,    0,       true]
  - [ 803, 5918, 0.011581, 0.061099,    0,       true]
  - [7624, 3070, 0.002099, 0.016271,    0,       true]
  - [ 500, 1547,  0.00093, 0.005461,    0,       true]
  - [ 500, 5237, 0.009591, 0.037039,    0,       true]
  - [ 500,  772, 0.002591, 0.017211,    0,       true]
  - [ 500, 8950,  0.00164, 0.013651,    0,       true]
  - [2754, 2079, 0.003219, 0.014719,    0,       true]
  - [2754, 2229,  0.00401, 0.022229,    0,       true]
  - [2754, 7049,  0.00126, 0.010211,    0,       true]
  - [4118, 7873, 0.009169,  0.03993,    0,       true]
  - [4118, 3865, 0.001349, 0.006081,    0,       true]
  - [1754, 8486,  0.00156,  0.01931,    0,       true]
  - [1754, 7530,  0.00152,  0.01968,    0,       true]
  - [1754, 7778,  0.00094,  0.01433,    0,       true]
  - [1754, 6897,  0.00092,  0.01461,    0,       true]
  - [1754,  960,  0.00137,  0.02012,    0,       true]
  - [1754,  960,  0.00134,  0.02051,    0,       true]
  - [3857, 4491,  0.00314, 0.042151,    0,       true]
  - [3857, 6010, 0.000651,  0.00494,    0,       true]
  - [3857, 6940, 0.003961,  0.02426,    0,       true]
  - [ 858, 1642,  0.00013,   0.0015,    0,       true]
  - [3028,  809,  0.00013,  0.00147,    0,       true]
  - [4819, 1642,  0.00011,  0.00172,    0,       true]
  - [2035,  809,  0.00012,  0.00166,    0,       true]
  - [3869, 1642,  0.00012,  0.00168,    0,       true]
  - [3741,  809,  0.00012,  0.00172,    0,       true]
  - [ 742,  687,  0.00093, 0.005669,    0,       true]
  - [2910, 7098,  0.00105,  0.00506,    0,       true]
  - [5688, 6231,  0.00113, 0.006539,    0,       true]
  - [5182, 5455,  0.00037, 0.002919,    0,       true]
  - [ 707, 5695, 0.005169,  0.03738,    0,       true]
  - [3814,  954,  0.00125, 0.006669,    0,       true]
  - [2313, 2438, 0.001281,  0.00661,    0,       true]
  - [ 195, 2985,  0.00226,   0.0138,    0,       true]
  - [2518, 3513,  0.00213,  0.02677,    0,       true]
  - [2518, 3346,  0.00154,  0.01919,    0,       true]
  - [4544,  601,  0.00687,  0.04413,    0,       true]
  - [4544, 3241,   0.0045,  0.04725,    0,       true]
  - [4544, 7338,  0.00138,  0.00837,    0,       true]
  - [3069, 1538, 0.000419, 0.001901,    0,       true]
  - [3069, 1538,  0.00043,  0.00186,    0,       true]
  - [6115, 4729, 0.003331, 0.015099,    0,       true]
  - [3344, 6616, 0.002099,  0.01631,    0,       true]
  - [3809, 5616, 0.001331,  0.01082,    0,       true]
  - [3809, 6691,  0.00199,  0.00818,    0,       true]
  - [3809, 6691,  0.00169, 0.008831,    0,       true]
  - [1326,  892, 0.001771, 0.014281,    0,       true]
  - [ 601,  616, 0.003099,  0.01844,    0,       true]
  - [3496, 1551, 0.003409,  0.01819,    0,       true]
  - [4925, 2230,  0.00057,  0.00369,    0,       true]
  - [8057, 5907, 0.001081,  0.00468,    0,       true]
  - [5354, 5907,  0.00105, 0.004771,    0,       true]
  - [3674,  616, 0.001979,  0.01549,    0,       true]
  - [3674, 7338, 0.001469, 0.015151,    0,       true]
  - [5836, 5083, 0.000711, 0.003969,    0,       true]
  - [5836, 7576,  0.00051,  0.00274,    0,       true]
  - [5836, 3191, 0.000521,  0.00306,    0,       true]
  - [5836, 3488,  0.00188, 0.011841,    0,       true]
  - [5836, 1578, 0.002469, 0.010539,    0,       true]
  - [ 575, 5300,  0.00045,  0.00351,    0,       true]
  - [3929, 9173,  0.00037, 0.000659,    0,       true]
  - [2089, 3818, 0.000401,   0.0007,    0,       true]
  - [2089, 6232,  0.00014, 0.000531,    0,       true]
  - [2089, 1643, 0.000289,   0.0013,    0,       true]
  - [2089, 6253,  7.0e-05, 0.000289,    0,       true]
  - [2089, 6684,  0.00051, 0.002151,    0,       true]
  - [2089, 8151,  0.00037,  0.00157,    0,       true]
  - [5067,  449,  0.00022,  0.00277,    0,       true]
  - [5067,  449,  0.00025,  0.00271,    0,       true]
  - [7641, 3037, 0.000271, 0.002081,    0,       true]
  - [7641, 3037,  0.00025,  0.00231,    0,       true]
  - [3191, 2340,  0.00095,  0.00331,    0,       true]
  - [3191, 8711,  0.00093,  0.00336,    0,       true]
  - [8104, 8722, 0.000341, 0.002211,    0,       true]
  - [2644, 9191,  0.00032,  0.00232,    0,       true]
  - [4128, 8522,  3.9e-05, 0.000271,    0,       true]
  - [ 604, 7522,  0.00075,   0.0101,    0,       true]
  - [ 604, 4000,  0.00118,  0.01455,    0,       true]
  - [2155, 9021,   0.0017,   0.0098,    0,       true]
  - [2155, 9021, 0.001521,  0.01111,    0,       true]
  - [2155, 2042, 0.000169, 0.001401,    0,       true]
  - [2155,  687, 0.002591,  0.01725,    0,       true]
  - [2155, 3520, 0.000169, 0.001159,    0,       true]
  - [2155, 4729,  0.00307,  0.01339,    0,       true]
  - [2641, 4889, 0.002591, 0.013521,    0,       true]
  - [9067, 9051, 0.000581, 0.005031,    0,       true]
  - [6969, 5573, 0.001419,  0.00595,    0,       true]
  - [ 666, 1494,  0.00205,  0.02664,    0,       true]
  - [ 666, 2732,  0.00295,  0.03721,    0,       true]
  - [ 666, 4550,  0.00335,  0.03648,    0,       true]
  - [ 666, 1607,  0.00022,  0.00251,    0,       true]
  - [ 666, 2093,  0.00059,  0.00651,    0,       true]
  - [3565, 2177, 0.008539, 0.041979,    0,       true]
  - [3565, 2841, 0.001349,   0.0052,    0,       true]
  - [3611, 7972,  0.00245, 0.013909,    0,       true]
  - [3611, 2481, 0.001469, 0.008419,    0,       true]
  - [5420, 7164,  0.00084,  0.00836,    0,       true]
  - [7119, 2078, 0.002591, 0.017789,    0,       true]
  - [7119, 7873, 0.009651,  0.05968,    0,       true]
  - [7422, 7519,  0.00143,  0.00799,    0,       true]
  - [7422, 6744, 0.001969, 0.014909,    0,       true]
  - [1026, 1860,  0.01039,  0.06406,    0,       true]
  - [4765, 3327, 0.000719, 0.005331,    0,       true]
  - [6036, 6921,  0.00052,  0.00565,    0,       true]
  - [8670, 7069, 0.002409, 0.019479,    0,       true]
  - [8670, 7069,  0.00256, 0.019151,    0,       true]
  - [8670, 2866,  0.00656,  0.02288,    0,       true]
  - [4032, 6450,   0.0027, 0.014901,    0,       true]
  - [4032, 5738, 0.003591,  0.01362,    0,       true]
  - [7327, 2481, 0.002211,  0.01188,    0,       true]
  - [7327, 8189,  0.00068,  0.00357,    0,       true]
  - [7474, 1584, 0.000211, 0.000969,    0,       true]
  - [8947, 3390,  9.9e-05, 0.000539,    0,       true]
  - [1808, 6384,  0.00645,   0.0263,    0,       true]
  - [4624, 6031,  0.00063, 0.001901,    0,       true]
  - [1721, 3558, 0.000281, 0.000669,    0,       true]
  - [7694, 3865, 0.000219,  0.00064,    0,       true]
  - [9181, 6723,  0.00014,  0.00105,    0,       true]
  - [8373, 8748, 0.003219, 0.020729,    0,       true]
  - [8373, 8475,  0.00051, 0.003151,    0,       true]
  - [8373, 8475, 0.000409,  0.00331,    0,       true]
  - [5630, 6639, 0.002289, 0.017479,    0,       true]
  - [5630, 1187, 0.002831,  0.01895,    0,       true]
  - [5630, 7274, 0.006289, 0.036521,    0,       true]
  - [5630, 8992, 0.005651, 0.032169,    0,       true]
  - [5630, 7266,  0.00414,  0.02262,    0,       true]
  - [3492, 6734,  0.01095,  0.05814,    0,       true]
  - [3492, 1015,    0.009,   0.0368,    0,       true]
  - [3492, 8310, 0.000229,  0.00181,    0,       true]
  - [1980, 6570,  0.00119,  0.00726,    0,       true]
  - [9137,  749, 0.011771, 0.051669,    0,       true]
  - [7522, 2183,  0.00209,  0.02279,    0,       true]
  - [7571, 3916, 0.002031,  0.01443,    0,       true]
  - [7571, 6891,  0.00145, 0.008479,    0,       true]
  - [2526, 6199,  0.00124,  0.01433,    0,       true]
  - [2526, 6199,  0.00127,  0.01402,    0,       true]
  - [1483, 3649, 0.013039, 0.052841,    0,       true]
  - [2365, 6199,  0.00235,  0.02739,    0,       true]
  - [2365, 6199,   0.0024,  0.02681,    0,       true]
  - [2365, 4141,  0.00135,  0.02056,    0,       true]
  - [2365, 1311,  0.00087,  0.01124,    0,       true]
  - [8316,  174,   0.0012,  0.00818,    0,       true]
  - [ 174, 6430, 0.006961,  0.05561,    0,       true]
  - [5340, 7892,  0.00105,  0.00763,    0,       true]
  - [5340,  561, 0.000219,  0.00182,    0,       true]
  - [5340, 8843,  3.9e-05,   0.0002,    0,       true]
  - [5340, 8843,  4.5e-05, 0.000195,    0,       true]
  - [5340, 4239,   0.0035, 0.022651,    0,       true]
  - [3866, 1860, 0.004281,  0.02319,    0,       true]
  - [3866, 5395, 0.003729, 0.014021,    0,       true]
  - [7042, 2177,  0.00212,  0.01582,    0,       true]
  - [8672, 7164,  0.00056,  0.00784,    0,       true]
  - [1860, 7772, 0.004401,  0.01813,    0,       true]
  - [1860, 7772, 0.005021,  0.02144,    0,       true]
  - [4885, 2928,  0.00018, 0.000219,    0,       true]
  - [4157, 2928, 0.000151, 0.000211,    0,       true]
  - [4432, 2928, 0.000151, 0.000211,    0,       true]
  - [2072, 5983,  0.00282,  0.02591,    0,       true]
  - [3450, 6552,  0.00131, 0.008539,    0,       true]
  - [3956, 7507, 0.002159, 0.015969,    0,       true]
  - [5286, 1838,  0.00019, 0.000281,    0,       true]
  - [5571, 2230,   0.0002, 0.000281,    0,       true]
  - [2078, 8005,  0.00139,  0.00774,    0,       true]
  - [ 639, 6351,  0.01101,  0.06739,    0,       true]
  - [ 639, 2749,  0.00063,  0.00463,    0,       true]
  - [ 639, 9130, 0.002341, 0.009599,    0,       true]
  - [ 410, 4189,  0.00375, 0.021659,    0,       true]
  - [1494, 5781,  0.00056,  0.00749,    0,       true]
  - [ 583, 6616,  0.00118,  0.00926,    0,       true]
  - [ 583, 6031, 0.002039, 0.013081,    0,       true]
  - [1746, 7507,  0.00155, 0.010961,    0,       true]
  - [3276, 7635,  3.9e-05,  0.00036,    0,       true]
  - [1105,  196,  0.00024, 0.000409,    0,       true]
  - [8522, 7132, 0.000341, 0.001659,    0,       true]
  - [8522, 5351, 0.005461, 0.024919,    0,       true]
  - [8763, 7056,  0.00158,  0.02413,    0,       true]
  - [8763, 8825,  0.00155,  0.02458,    0,       true]
  - [8763, 6889,  0.00021,  0.00256,    0,       true]
  - [8763, 6889,  0.00024,  0.00243,    0,       true]
  - [8763, 8887,  0.00144,  0.02266,    0,       true]
  - [8763, 8887,   0.0014,  0.02098,    0,       true]
  - [8763, 8487,  0.00086,  0.01074,    0,       true]
  - [8748, 8475, 0.003341,  0.02611,    0,       true]
  - [ 217, 6785,  0.00387,  0.02063,    0,       true]
  - [ 217, 6785,  0.00405, 0.018271,    0,       true]
  - [ 217, 1179,  0.00101,  0.00462,    0,       true]
  - [ 217, 2575,  0.00088,  0.00389,    0,       true]
  - [ 217, 7274, 0.005081,    0.039,    0,       true]
  - [7972, 8189,  0.00257,   0.0208,    0,       true]
  - [7972, 8189,  0.00251,  0.01926,    0,       true]
  - [7972, 1039, 0.002531,  0.01314,    0,       true]
  - [7253, 7840,  0.00132,  0.00869,    0,       true]
  - [4395, 8913,  0.00082, 0.004021,    0,       true]
  - [4395, 4852,  0.00143, 0.007479,    0,       true]
  - [2795, 1183, 0.000659, 0.005771,    0,       true]
  - [2795, 1183, 0.000591, 0.006539,    0,       true]
  - [1305, 6291,  0.00589, 0.025599,    0,       true]
  - [1305, 6982,  0.00614,  0.02343,    0,       true]
  - [2732, 1798,  0.00155,  0.01994,    0,       true]
  - [2732, 3346,  0.00205,  0.03218,    0,       true]
  - [4550, 3346,  0.00233,  0.03154,    0,       true]
  - [4725, 5738, 0.002341,  0.01982,    0,       true]
  - [1083, 8310,  8.1e-05, 0.000521,    0,       true]
  - [1398, 5567,  9.9e-05,  0.00069,    0,       true]
  - [4281, 4580,  0.00276, 0.016419,    0,       true]
  - [7050, 4908,  0.00036, 0.001229,    0,       true]
  - [7050, 3740, 0.000229, 0.000711,    0,       true]
  - [6563,  870,  0.00013,  0.00099,    0,       true]
  - [8999, 6495, 0.001159,  0.00689,    0,       true]
  - [6888, 5994, 0.008531,  0.03045,    0,       true]
  - [5400, 8005, 0.000781, 0.004531,    0,       true]
  - [5400, 8005,  0.00075,  0.00474,    0,       true]
  - [5881, 4031, 0.002159, 0.008349,    0,       true]
  - [8195, 8334,  0.00162,  0.01651,    0,       true]
  - [ 933, 6357,  0.01236, 0.044211,    0,       true]
  - [ 933, 6357,  0.00825,  0.03989,    0,       true]
  - [ 933, 3775,  0.02187, 0.066961,    0,       true]
  - [ 933, 3975,  0.01212,  0.06661,    0,       true]
  - [3918, 1642,  0.00036,  0.00534,    0,       true]
  - [6802, 1153, 0.000229,  0.00063,    0,       true]
  - [6802, 7599, 0.000219, 0.000581,    0,       true]
  - [4025, 3994, 0.000281,  0.00063,    0,       true]
  - [1595, 1414, 0.005021, 0.035659,    0,       true]
  - [3114, 3656,  0.00174, 0.007901,    0,       true]
  - [5237, 2229, 0.003919, 0.020581,    0,       true]
  - [5237, 9108, 0.003341, 0.016349,    0,       true]
  - [5237, 1478, 0.003271, 0.016669,    0,       true]
  - [2799, 8515, 0.000151, 0.000659,    0,       true]
  - [6405, 7873,  0.00736, 0.035659,    0,       true]
  - [6405, 3894,  0.00944, 0.042169,    0,       true]
  - [4435, 4734,  0.00068,  0.00652,    0,       true]
  - [4435, 3483,  0.00188,  0.02281,    0,       true]
  - [2079, 7052,  0.00168,  0.00956,    0,       true]
  - [2079, 7052, 0.001669,  0.00981,    0,       true]
  - [2079,  772, 0.002229,  0.01599,    0,       true]
  - [2079,  772,  0.00218,  0.01631,    0,       true]
  - [1081, 6475,  0.00238,  0.02124,    0,       true]
  - [1081, 6475,  0.00194,  0.02023,    0,       true]
  - [7361, 3166, 0.013831,  0.05955,    0,       true]
  - [7361,  426,  0.00876,  0.04875,    0,       true]
  - [2863, 1857,   0.0002,  0.00099,    0,       true]
  - [1364, 2430,  0.00105,  0.00826,    0,       true]
  - [2177,  749,   0.0172,  0.06637,    0,       true]
  - [3594, 2850,  0.00305, 0.015781,    0,       true]
  - [6555, 3608,  0.00208,  0.02105,    0,       true]
  - [8475, 1965,  0.00614, 0.043729,    0,       true]
  - [8475, 5926, 0.000229, 0.001849,    0,       true]
  - [5735, 6053,  0.00386, 0.025789,    0,       true]
  - [5735, 2341, 0.002031,    0.012,    0,       true]
  - [2629, 7507, 0.000591,    0.004,    0,       true]
  - [1137, 2406,  9.1e-05,  0.00051,    0,       true]
  - [7577, 5814,  0.00732, 0.039969,    0,       true]
  - [7577, 3231, 0.004581,  0.02031,    0,       true]
  - [7663, 5814,  0.00132,  0.00537,    0,       true]
  - [1183, 1159, 0.007521,   0.0387,    0,       true]
  - [6852, 5051, 0.005159, 0.031281,    0,       true]
  - [8307, 8807,  9.9e-05, 0.001159,    0,       true]
  - [6947, 8807,  9.9e-05,  0.00113,    0,       true]
  - [4505, 4357,  0.00019, 0.000909,    0,       true]
  - [7144, 7791,  0.00107,  0.00413,    0,       true]
  - [6889, 2085,  9.0e-05,  0.00058,    0,       true]
  - [6889, 4024,  9.0e-05,  0.00059,    0,       true]
  - [6889, 9065,  8.0e-05,  0.00053,    0,       true]
  - [6889,  661,  8.0e-05,  0.00052,    0,       true]
  - [6612, 8864, 0.000271,  0.00151,    0,       true]
  - [8931, 6199,  0.00053,  0.00585,    0,       true]
  - [8931, 6199,  0.00047,  0.00663,    0,       true]
  - [8931, 6199,  0.00046,  0.00676,    0,       true]
  - [8931, 6199,  0.00045,  0.00689,    0,       true]
  - [8931, 8494,  0.00028,  0.00338,    0,       true]
  - [8931, 8494,   0.0003,  0.00319,    0,       true]
  - [1643, 4511,  0.00025,  0.00101,    0,       true]
  - [ 196, 1973, 0.000281,  0.00119,    0,       true]
  - [2902, 5573,  0.00018,  0.00063,    0,       true]
  - [4950, 4410,  0.00382,  0.02868,    0,       true]
  - [4950,  333,  0.00361,   0.0235,    0,       true]
  - [4950, 6908,  0.00538,  0.03569,    0,       true]
  - [3377, 7726,  6.0e-05, 0.000409,    0,       true]
  - [1027, 3243,  9.0e-05,  0.00102,    0,       true]
  - [1027, 2458,   0.0014,  0.01649,    0,       true]
  - [1027, 2919,  0.00034,  0.00427,    0,       true]
  - [5308, 8560,   0.0001,  0.00109,    0,       true]
  - [5308, 6427,  0.00137,  0.01682,    0,       true]
  - [5308, 8347,  0.00131,  0.01262,    0,       true]
  - [7148, 5610,  0.00262, 0.019669,    0,       true]
  - [7148, 2421,  0.00082,  0.00526,    0,       true]
  - [7148, 2421, 0.000841, 0.005151,    0,       true]
  - [7148, 2421, 0.000669, 0.005081,    0,       true]
  - [7148, 6989, 0.001919, 0.012669,    0,       true]
  - [  44, 1545, 0.002659,     0.02,    0,       true]
  - [  44, 3541, 0.003031,  0.02343,    0,       true]
  - [6231, 4710,  0.01176, 0.059159,    0,       true]
  - [6231, 8367, 0.002469, 0.017531,    0,       true]
  - [6231, 2288, 0.000669, 0.005729,    0,       true]
  - [8291, 8473, 0.000781,  0.00876,    0,       true]
  - [8291, 5455,  0.00062,  0.00482,    0,       true]
  - [8291, 7635, 0.001349, 0.012599,    0,       true]
  - [6842, 8473, 0.000979,   0.0082,    0,       true]
  - [6842,  883, 0.008091, 0.028831,    0,       true]
  - [6842, 2288, 0.000711, 0.005969,    0,       true]
  - [3969, 7726,  0.00145,  0.00857,    0,       true]
  - [1090, 1129,  0.00869,  0.03768,    0,       true]
  - [1090, 3070, 0.001719,  0.00837,    0,       true]
  - [8515, 5365,  0.01582, 0.067349,    0,       true]
  - [8515, 5365,  0.01457,  0.06469,    0,       true]
  - [8515, 4529, 0.021711, 0.090539,    0,       true]
  - [8515, 3364,  0.00019, 0.000729,    0,       true]
  - [ 935, 5383, 0.001271,  0.00638,    0,       true]
  - [ 920, 6570,  3.9e-05,   0.0002,    0,       true]
  - [6664, 4426, 0.000281,  0.00236,    0,       true]
  - [4339, 2183,  0.00019,  0.00329,    0,       true]
  - [7513, 4000,  0.00035,  0.00324,    0,       true]
  - [6570, 8542,  0.00049,  0.00349,    0,       true]
  - [6570, 8542, 0.000469,  0.00331,    0,       true]
  - [6570, 1662,  0.00313,  0.01324,    0,       true]
  - [6570, 9119, 0.001031, 0.006719,    0,       true]
  - [6570, 1151,  0.00038,  0.00401,    0,       true]
  - [ 502, 3589,  0.00037, 0.002849,    0,       true]
  - [8473, 1040,  0.00032,  0.00256,    0,       true]
  - [8473,  145,  0.00037,  0.00118,    0,       true]
  - [8473, 4267,  0.00068, 0.001151,    0,       true]
  - [4936, 5179,  0.00168, 0.009841,    0,       true]
  - [5317, 8854, 0.000599, 0.002401,    0,       true]
  - [9018,    4, 0.002169,  0.00911,    0,       true]
  - [9018, 4829, 0.002849,  0.01282,    0,       true]
  - [6253, 5383, 0.001229,  0.01207,    0,       true]
  - [6253, 7507, 0.001289,  0.01089,    0,       true]
  - [8887, 1644,  0.00093,  0.01036,    0,       true]
  - [8887, 3483,  0.00083,  0.01174,    0,       true]
  - [6639, 7840,  0.00118, 0.009469,    0,       true]
  - [6639, 7840, 0.001151, 0.009651,    0,       true]
  - [5461, 8109,  0.00101,  0.01327,    0,       true]
  - [6291, 4189,  0.00364,  0.02486,    0,       true]
  - [8405, 4747,  0.00056,  0.00425,    0,       true]
  - [8405, 4580,  0.00369,  0.02681,    0,       true]
  - [ 338, 7824, 0.000531,  0.00276,    0,       true]
  - [2468, 7824, 0.000521,  0.00281,    0,       true]
  - [5257, 7824, 0.000419,  0.00232,    0,       true]
  - [2189, 7824, 0.000409,  0.00237,    0,       true]
  - [8458, 8267,  0.00014,  0.00193,    0,       true]
  - [2676, 5987, 0.003211,  0.01481,    0,       true]
  - [1187, 5712,  0.00381,  0.01175,    0,       true]
  - [1187, 6521, 0.003781,  0.02676,    0,       true]
  - [2360, 8636, 0.000919, 0.005461,    0,       true]
  - [2360, 8829, 0.000271, 0.001211,    0,       true]
  - [2360, 4235, 0.002229, 0.017401,    0,       true]
  - [2360, 4235,  0.00243, 0.017659,    0,       true]
  - [2360, 4235, 0.002531,  0.01705,    0,       true]
  - [8818, 5099, 0.012531,  0.05451,    0,       true]
  - [5781, 4734,  0.00087,  0.01212,    0,       true]
  - [5781,  905,   0.0006,  0.00802,    0,       true]
  - [5781, 8334,  0.00072,  0.00667,    0,       true]
  - [5781, 2093,  0.00234,  0.02626,    0,       true]
  - [6772, 6989,  0.00038, 0.002969,    0,       true]
  - [7885, 3912,  0.00024,  0.00045,    0,       true]
  - [6730, 3912, 0.000229, 0.000409,    0,       true]
  - [4301, 3912, 0.000281, 0.000401,    0,       true]
  - [5362, 5610, 0.001211, 0.005271,    0,       true]
  - [5362,  350, 0.000281,  0.00107,    0,       true]
  - [5362, 6763,  0.00025, 0.001091,    0,       true]
  - [3855, 1973,  0.00019,  0.00081,    0,       true]
  - [3855, 1973,  0.00045,  0.00136,    0,       true]
  - [3481,  554, 0.003461, 0.023289,    0,       true]
  - [5460, 8222,   0.0013,  0.01609,    0,       true]
  - [5460, 8222,  0.00128,   0.0164,    0,       true]
  - [5460, 2721,  0.00089,  0.01082,    0,       true]
  - [5460, 2721,  0.00087,  0.01102,    0,       true]
  - [3786, 8578, 0.003349,  0.02514,    0,       true]
  - [ 490, 2653,   0.0003,  0.00061,    0,       true]
  - [ 148, 7069, 0.000289, 0.001211,    0,       true]
  - [7256, 8743,  0.01301, 0.044091,    0,       true]
  - [7256, 1742,  0.02162, 0.065969,    0,       true]
  - [8930,  314, 0.006461,  0.05275,    0,       true]
  - [6954, 7974,   0.0002, 0.000271,    0,       true]
  - [3325, 7974,  0.00018,  0.00026,    0,       true]
  - [5627, 1742,  0.00032,  0.00188,    0,       true]
  - [5610, 6989,  0.00105, 0.006591,    0,       true]
  - [  21, 6163,  0.00013,  0.00055,    0,       true]
  - [3749, 5365, 0.006151,  0.04013,    0,       true]
  - [3749, 6982, 0.007159, 0.040591,    0,       true]
  - [2291, 3133,  0.00874, 0.048461,    0,       true]
  - [2291, 4738, 0.004159,  0.01606,    0,       true]
  - [2291, 3656, 0.002919,  0.01912,    0,       true]
  - [ 314, 4300,  0.00094,  0.00394,    0,       true]
  - [ 314, 5789, 0.000901,  0.00395,    0,       true]
  - [ 314, 2467, 0.003159, 0.017789,    0,       true]
  - [ 314, 2467, 0.002419, 0.018331,    0,       true]
  - [ 314, 5256,  0.00375, 0.018281,    0,       true]
  - [3200, 2653,  0.00025, 0.001031,    0,       true]
  - [4679, 4852,  0.00264,  0.01238,    0,       true]
  - [4679, 4852, 0.001289,  0.00795,    0,       true]
  - [4679, 1151,  0.00087, 0.003081,    0,       true]
  - [8568, 5215, 0.000401,  0.00224,    0,       true]
  - [  58,  221,   0.0003,  0.00385,    0,       true]
  - [6807,  851,  0.00126, 0.008219,    0,       true]
  - [ 150, 5099,  0.01905, 0.055729,    0,       true]
  - [ 150, 3558,  0.00201,  0.00444,    0,       true]
  - [7209, 2934,  0.00101,  0.00324,    0,       true]
  - [1465, 4787,  0.00105,  0.00677,    0,       true]
  - [1465, 3830,  0.00039,  0.00502,    0,       true]
  - [1465, 5648,   0.0004,  0.00492,    0,       true]
  - [1465, 4000,  0.00051,  0.00617,    0,       true]
  - [7537, 3485,   0.0003,  0.00314,    0,       true]
  - [7537, 3830,  0.00051,  0.00668,    0,       true]
  - [7537, 5648,   0.0005,  0.00678,    0,       true]
  - [1262, 2424, 0.002909,    0.017,    0,       true]
  - [1262, 1156,  0.00245, 0.011281,    0,       true]
  - [1262, 4914,   0.0027,  0.01532,    0,       true]
  - [1262, 4914,  0.00105, 0.011151,    0,       true]
  - [1262, 3834,  0.00036, 0.002669,    0,       true]
  - [1262,  556,   0.0018, 0.011169,    0,       true]
  - [1262, 3019, 0.000711, 0.007771,    0,       true]
  - [1262, 7923,  0.00036,  0.00257,    0,       true]
  - [1551, 4103,  0.00201,  0.01195,    0,       true]
  - [1551, 7862, 0.001091,  0.00731,    0,       true]
  - [1551, 5458,  0.00105, 0.007591,    0,       true]
  - [1551, 1838,  0.00299,  0.02256,    0,       true]
  - [3070, 2888,  0.00036,  0.00288,    0,       true]
  - [4874, 4504,  0.00589, 0.045599,    0,       true]
  - [4874, 3579,  0.00157,   0.0127,    0,       true]
  - [4874, 3579,  0.00168, 0.011969,    0,       true]
  - [4874, 7903,  0.00289, 0.021031,    0,       true]
  - [6368, 1102,  0.00395, 0.025211,    0,       true]
  - [6368, 9217, 0.002771, 0.021659,    0,       true]
  - [6368, 5653, 0.002979, 0.016901,    0,       true]
  - [8478, 5907, 0.007419, 0.034021,    0,       true]
  - [5241, 6921,  0.00056,  0.00813,    0,       true]
  - [   4, 1813,  0.00361, 0.015211,    0,       true]
  - [8950, 7049, 0.000409, 0.003331,    0,       true]
  - [6846, 8788, 0.004091, 0.019599,    0,       true]
  - [6846, 6734,  0.00294, 0.012841,    0,       true]
  - [4426, 5616, 0.020771, 0.080479,    0,       true]
  - [4426, 1965,  0.00662,   0.0513,    0,       true]
  - [4426, 1767,  0.00607,  0.04581,    0,       true]
  - [3037, 1102, 0.000669,   0.0042,    0,       true]
  - [3037, 8485, 0.001271, 0.007419,    0,       true]
  - [3037, 5653, 0.001599, 0.012271,    0,       true]
  - [5395, 4661, 0.009599,  0.05024,    0,       true]
  - [5395,  520,  0.00149, 0.009219,    0,       true]
  - [5395, 6816,  0.01488,  0.06724,    0,       true]
  - [5395, 5918, 0.003599, 0.024031,    0,       true]
  - [5395, 5918,  0.00519,    0.024,    0,       true]
  - [8636, 1380, 0.003461, 0.013349,    0,       true]
  - [3436, 4239,  0.00105,  0.01236,    0,       true]
  - [3436, 4239,  0.00199, 0.012331,    0,       true]
  - [3436, 3656,  0.00711, 0.044711,    0,       true]
  - [6203, 7124, 0.006729,  0.02543,    0,       true]
  - [9059, 7124, 0.005771,  0.02999,    0,       true]
  - [5994,   96,   0.0048, 0.021771,    0,       true]
  - [5049,  306,  0.00286,  0.02212,    0,       true]
  - [ 718, 8397,  0.00351,  0.02175,    0,       true]
  - [ 718, 6982, 0.008401,   0.0448,    0,       true]
  - [7202, 8807,   0.0018,  0.01187,    0,       true]
  - [7202, 8807, 0.001831,  0.01163,    0,       true]
  - [8592, 2995,  0.00075,  0.00538,    0,       true]
  - [6581,  823,  2.0e-05,  0.00033,    0,       true]
  - [6581, 1680,  1.0e-05,  0.00034,    0,       true]
  - [6199,  953,  0.00023,  0.00258,    0,       true]
  - [6199, 1817,  0.00023,  0.00252,    0,       true]
  - [3231, 1504, 0.002031, 0.008531,    0,       true]
  - [3231, 7226, 0.005349, 0.020789,    0,       true]
  - [2928, 7865,   0.0002,  0.00082,    0,       true]
  - [3916, 6891, 0.002091, 0.011219,    0,       true]
  - [6053,  171,  0.00262, 0.016979,    0,       true]
  - [6053,  171, 0.002669,  0.01663,    0,       true]
  - [8829, 3044,  0.00025,  0.00118,    0,       true]
  - [1552, 1194,  0.00056,  0.00715,    0,       true]
  - [3912, 3740,   0.0007,  0.00455,    0,       true]
  - [3912, 2695, 0.000331, 0.001711,    0,       true]
  - [3912, 2695,  0.00011, 0.000781,    0,       true]
  - [3912, 8877,  0.00111,  0.00664,    0,       true]
  - [7520, 8222,  0.00066,  0.00838,    0,       true]
  - [7520, 8222,  0.00064,  0.00854,    0,       true]
  - [2421, 3610, 0.003091, 0.017091,    0,       true]
  - [2421, 1414,  0.00643,  0.03687,    0,       true]
  - [8879, 3610,  0.00275,  0.01937,    0,       true]
  - [8397, 5918,  0.00357, 0.021289,    0,       true]
  - [1914, 6982, 0.000289, 0.002789,    0,       true]
  - [7873, 6638, 0.002531,  0.01345,    0,       true]
  - [4562, 7702,  0.00162, 0.012159,    0,       true]
  - [4562, 7702,  0.00262,  0.01168,    0,       true]
  - [8835, 1156,  0.00099, 0.006081,    0,       true]
  - [8835, 1233, 0.000909, 0.005979,    0,       true]
  - [3390,  408,  0.00011,   0.0008,    0,       true]
  - [3390, 7231,  0.00011,  0.00068,    0,       true]
  - [3390, 5993,  0.00207, 0.008341,    0,       true]
  - [1910, 2550,  0.00019, 0.001031,    0,       true]
  - [3975, 7353, 0.014039,   0.0667,    0,       true]
  - [3126, 7495, 0.004961,  0.03043,    0,       true]
  - [2689, 5753,  0.00056, 0.003531,    0,       true]
  - [1201, 4235, 0.001461,  0.00889,    0,       true]
  - [7626, 7076,  6.0e-05, 0.000419,    0,       true]
  - [4823, 4060,  0.00139, 0.005169,    0,       true]
  - [4141, 1311,  0.00069,  0.00825,    0,       true]
  - [7124, 4566, 0.004969, 0.030781,    0,       true]
  - [7124, 8873,  0.00012, 0.000969,    0,       true]
  - [6684, 5383, 0.001091, 0.010159,    0,       true]
  - [8151, 5383, 0.000969,  0.00887,    0,       true]
  - [4357, 6619,  0.00099, 0.006789,    0,       true]
  - [8191, 8765, 0.001031,  0.00586,    0,       true]
  - [7466, 5469,  0.00401,  0.03345,    0,       true]
  - [3401, 5351,  9.1e-05, 0.000349,    0,       true]
  - [3760,  225,  0.00125,  0.00745,    0,       true]
  - [  53, 4031, 0.003711, 0.024219,    0,       true]
  - [8222, 6921,  0.00169,  0.02156,    0,       true]
  - [8222, 6921,  0.00171,  0.02114,    0,       true]
  - [6556, 4239,  0.00088,  0.00562,    0,       true]
  - [6556, 4239,   0.0008,  0.00618,    0,       true]
  - [2940, 7178,  0.00161,  0.01014,    0,       true]
  - [3928, 2563,  0.00032, 0.002031,    0,       true]
  - [3928, 6521,  0.00011, 0.000659,    0,       true]
  - [1923, 3830,  0.00042,  0.00505,    0,       true]
  - [1923, 5648,  0.00043,  0.00494,    0,       true]
  - [2815, 4914,  0.00038, 0.000711,    0,       true]
  - [2815, 4914,  0.00037, 0.000659,    0,       true]
  - [4125, 1644,  0.00248,  0.03096,    0,       true]
  - [ 163, 3498,  0.00375, 0.019729,    0,       true]
  - [ 163, 2430,  0.00518, 0.020021,    0,       true]
  - [7943, 9108, 0.000771, 0.003711,    0,       true]
  - [7943, 1478,  0.00076, 0.003789,    0,       true]
  - [2308, 3541, 0.000781,  0.00574,    0,       true]
  - [3535, 7582,  0.00089,  0.00562,    0,       true]
  - [2019, 8542, 0.000331, 0.001401,    0,       true]
  - [5174, 8542, 0.000401,  0.00137,    0,       true]
  - [7945, 5215,  0.00051, 0.003349,    0,       true]
  - [2057, 9130, 0.000461,  0.00168,    0,       true]
  - [2057, 9130, 0.000469,  0.00164,    0,       true]
  - [4661, 6816, 0.006081,  0.03114,    0,       true]
  - [7519,  776, 0.005831,  0.02218,    0,       true]
  - [8989, 3435,  0.00013, 0.000461,    0,       true]
  - [7797, 2020,  0.00013, 0.000461,    0,       true]
  - [ 871, 4031,  0.00262, 0.020289,    0,       true]
  - [ 871, 2878,  0.00164,  0.01194,    0,       true]
  - [7353, 9164, 0.006479,  0.02845,    0,       true]
  - [7974, 2012,  0.00294, 0.014419,    0,       true]
  - [7974, 2012,  0.00238,  0.01463,    0,       true]
  - [7974, 1750, 0.002219,  0.00993,    0,       true]
  - [1401, 2303, 0.008651,  0.04886,    0,       true]
  - [4504, 7903,  0.00464, 0.030979,    0,       true]
  - [5837,  449,  0.00092,  0.00889,    0,       true]
  - [5837,  449,  0.00093,  0.00869,    0,       true]
  - [5837, 1817,   0.0022,  0.03485,    0,       true]
  - [5837, 2458,  0.00074,  0.00941,    0,       true]
  - [5837, 6427,  0.00087,  0.00884,    0,       true]
  - [5837, 1730,  0.00139,  0.01662,    0,       true]
  - [9217,  594, 0.002781, 0.022979,    0,       true]
  - [6351, 5393, 0.000521,  0.00407,    0,       true]
  - [6194, 7702, 0.008479, 0.032841,    0,       true]
  - [2503, 7491, 0.005669,  0.02901,    0,       true]
  - [4031, 2872, 0.001031, 0.004099,    0,       true]
  - [4031, 8043,  0.00301, 0.018719,    0,       true]
  - [1813, 2866,  0.00257,  0.01713,    0,       true]
  - [5365, 5417, 0.010461,  0.03836,    0,       true]
  - [5365, 4100, 0.001719, 0.011531,    0,       true]
  - [5365, 1556,  9.1e-05,  0.00056,    0,       true]
  - [3894, 3865,  0.00476, 0.025289,    0,       true]
  - [ 128, 1554, 0.000219,  0.00164,    0,       true]
  - [ 198, 7994, 0.002159,  0.01163,    0,       true]
  - [ 198, 1554,  0.00295,  0.01539,    0,       true]
  - [2985, 3133, 0.007789, 0.033039,    0,       true]
  - [7316, 3071,  0.00026,   0.0013,    0,       true]
  - [6486, 8992,  0.00162, 0.013229,    0,       true]
  - [8485,  594, 0.007919,  0.04194,    0,       true]
  - [ 682, 8477, 0.001229,  0.00401,    0,       true]
  - [5146, 5488, 0.008021, 0.042831,    0,       true]
  - [6638,  776, 0.007711,  0.03006,    0,       true]
  - [8788,  789,  0.00261, 0.015469,    0,       true]
  - [6332, 1556,  0.00139,  0.00536,    0,       true]
  - [6332, 1556, 0.001419,  0.00525,    0,       true]
  - [1883, 7702, 0.006289, 0.032271,    0,       true]
  - [1883, 2132, 0.011031,  0.05625,    0,       true]
  - [ 171, 2341, 0.001841,  0.01324,    0,       true]
  - [6630,   10, 0.000599,  0.00186,    0,       true]
  - [4484, 4239,  0.00036, 0.001591,    0,       true]
  - [3044, 4235, 0.003849, 0.027651,    0,       true]
  - [ 851, 4454,  0.00186,  0.00874,    0,       true]
  - [3485, 2183,  0.00025,  0.00285,    0,       true]
  - [1156, 7923,  0.00207, 0.008841,    0,       true]
  - [1156, 1233,  6.0e-05,  0.00039,    0,       true]
  - [8913, 4852, 0.002159, 0.008909,    0,       true]
  - [4039, 1233, 0.000219,  0.00039,    0,       true]
  - [4914, 2653,  0.00011, 0.000521,    0,       true]
  - [4914, 2653,  0.00011,  0.00049,    0,       true]
  - [4914,  556, 0.000771, 0.003789,    0,       true]
  - [4914, 3019, 0.000229, 0.002849,    0,       true]
  - [7994, 5256,  0.00445, 0.027599,    0,       true]
  - [1709, 3346,  0.00218,     0.02,    0,       true]
  - [1709, 8468,  0.00074,  0.00865,    0,       true]
  - [7702, 1234, 0.002531, 0.019419,    0,       true]
  - [7702, 8035,    0.003,  0.01631,    0,       true]
  - [8677, 3331, 0.008461, 0.025081,    0,       true]
  - [8189, 3643,  0.00382, 0.013669,    0,       true]
  - [3133, 8477, 0.002581,  0.01814,    0,       true]
  - [6744, 6101,  0.00201, 0.012219,    0,       true]
  - [8542, 4313,  0.00087, 0.001599,    0,       true]
  - [ 769, 5233,  0.00455,  0.02394,    0,       true]
  - [1965, 5926, 0.005651, 0.041771,    0,       true]
  - [9014, 3999,  0.00069, 0.001271,    0,       true]
  - [1917, 8406,  0.00068,  0.00269,    0,       true]
  - [1917, 2021,  0.00036,  0.00261,    0,       true]
  - [1917, 8293, 0.001669, 0.012031,    0,       true]
  - [4738, 3656, 0.009669,  0.03513,    0,       true]
  - [4738, 8477, 0.001099,  0.00862,    0,       true]
  - [7998, 1644,   0.0005,  0.00711,    0,       true]
  - [6734, 1015, 0.003919, 0.017781,    0,       true]
  - [6734, 8992,  0.00161, 0.019781,    0,       true]
  - [6734,  789,   0.0007,  0.01256,    0,       true]
  - [5004, 5393, 0.000409,   0.0018,    0,       true]
  - [1708, 3906,  2.0e-05,  0.00043,    0,       true]
  - [9150, 3906,  3.0e-05,   0.0004,    0,       true]
  - [ 280, 9158,  0.00968, 0.056659,    0,       true]
  - [8043, 3656, 0.003969,  0.02925,    0,       true]
  - [5712, 8992,  0.00219,  0.01468,    0,       true]
  - [5712, 8466, 0.000401, 0.003159,    0,       true]
  - [5712, 6880, 0.000531,    0.003,    0,       true]
  - [5215, 7266,  0.00136,  0.00576,    0,       true]
  - [8807, 8992, 0.000849, 0.006289,    0,       true]
  - [8807, 8992, 0.000841, 0.006409,    0,       true]
  - [8807, 8992,  0.00045,  0.00506,    0,       true]
  - [ 218, 2088, 0.003669,  0.02988,    0,       true]
  - [ 520, 5918,    0.002,  0.01568,    0,       true]
  - [2653, 2128,  0.00031,   0.0008,    0,       true]
  - [1216, 5233,  0.00043,  0.00038,    0,       true]
  - [8980, 5993,  0.00043, 0.002229,    0,       true]
  - [5212, 5993,  0.00049,  0.00218,    0,       true]
  - [3656, 4060,  0.00282,  0.01844,    0,       true]
  - [ 883, 3331,  0.00462, 0.014849,    0,       true]
  - [5144, 3346,  0.00263,  0.04076,    0,       true]
  - [3498, 2563,  0.01062, 0.056719,    0,       true]
  - [1896, 8200,   0.0001,  0.00105,    0,       true]
  - [9130, 8864,  0.00239, 0.017341,    0,       true]
  - [3503, 2510, 0.001341, 0.010581,    0,       true]
  - [3503, 6146,  0.00101, 0.007599,    0,       true]
  - [ 401, 1584,  0.00011, 0.000289,    0,       true]
  - [7328, 6921,  0.00146,  0.01769,    0,       true]
  - [7328, 6921,   0.0013,  0.02004,    0,       true]
  - [6816, 5573, 0.007909, 0.028349,    0,       true]
  - [7396, 8564,  0.00012,  0.00049,    0,       true]
  - [7396, 8564,  0.00012, 0.000479,    0,       true]
  - [6921,  432,  0.00076,  0.01018,    0,       true]
  - [6921,  432,   0.0009,  0.00865,    0,       true]
  - [6921,  432,  0.00096,  0.01294,    0,       true]
  - [6921,  432,   0.0004,  0.00756,    0,       true]
  - [6921,  432,  0.00039,  0.00771,    0,       true]
  - [6921, 8200,  0.00163,  0.02291,    0,       true]
  - [2949, 3121,  0.00636,  0.03855,    0,       true]
  - [2949, 3121,  0.00639,  0.03863,    0,       true]
  - [ 953, 1730,  0.00113,  0.01362,    0,       true]
  - [1767,  892,  0.00861,  0.05318,    0,       true]
  - [4674, 4889,   0.0012, 0.004669,    0,       true]
  - [4674, 7076,  0.00018, 0.001091,    0,       true]
  - [1234, 8035, 0.001401,  0.00612,    0,       true]
  - [ 115,  225,  0.00068,  0.00387,    0,       true]
  - [5720, 8578,   0.0043, 0.033591,    0,       true]
  - [3579, 5469, 0.003039,  0.01911,    0,       true]
  - [3246,  124,  6.0e-05,  0.00111,    0,       true]
  - [8846, 4783,  5.0e-05, 0.001091,    0,       true]
  - [2393, 3306,  3.9e-05,  0.00089,    0,       true]
  - [1895, 4480,  3.9e-05, 0.000901,    0,       true]
  - [ 678, 4454, 0.000169,  0.00111,    0,       true]
  - [1002, 4852, 0.000331,   0.0027,    0,       true]
  - [6429, 2012,  0.00026,  0.00369,    0,       true]
  - [4889, 7076, 0.000341,  0.00274,    0,       true]
  - [5341, 7491,  0.00038,  0.00506,    0,       true]
  - [2563, 6521,  0.00012, 0.000831,    0,       true]
  - [1111,  594, 0.003031,   0.0123,    0,       true]
  - [4747, 7791, 0.001521,  0.00774,    0,       true]
  - [3906, 3022,  0.00059,  0.00552,    0,       true]
  - [3906, 1194,  0.00053,  0.00625,    0,       true]
  - [5993, 8804,  0.00143,  0.01076,    0,       true]
  - [1798, 8487,  0.00056,  0.00593,    0,       true]
  - [2467, 7178,  0.00205,  0.01461,    0,       true]
  - [2132, 2303,  0.01068, 0.054521,    0,       true]
  - [8992, 8466,  0.00194, 0.011039,    0,       true]
  - [8992, 6880,  0.00131, 0.010099,    0,       true]
  - [8992, 2995, 0.001289, 0.014229,    0,       true]
  - [ 805, 3221,  0.00455, 0.027031,    0,       true]
  - [ 805, 3327,  0.00239,  0.01414,    0,       true]
  - [ 805, 8310, 0.004039, 0.029669,    0,       true]
  - [ 805, 2088, 0.001099, 0.007771,    0,       true]
  - [5383, 2021,  0.00082,  0.00762,    0,       true]
  - [5383, 4114, 0.000719,   0.0033,    0,       true]
  - [5383, 5519, 0.000599,  0.00361,    0,       true]
  - [5383, 8293, 0.000521, 0.004039,    0,       true]
  - [5383, 3435, 0.000901,   0.0088,    0,       true]
  - [7507, 6990, 0.000781,  0.00306,    0,       true]
  - [7507, 2406, 0.000419,  0.00399,    0,       true]
  - [7507, 2020, 0.000841, 0.009841,    0,       true]
  - [6478, 6146, 0.004021,  0.03064,    0,       true]
  - [4852, 2695,   0.0023, 0.009031,    0,       true]
  - [4852, 2695, 0.002081, 0.009469,    0,       true]
  - [4852, 5502,  0.00164, 0.008831,    0,       true]
  - [4852, 8877,  0.00094,  0.00488,    0,       true]
  - [4852, 9119, 0.000901,  0.00551,    0,       true]
  - [4852, 1151,  0.00051, 0.005961,    0,       true]
  - [2012, 1750,  0.00113, 0.004349,    0,       true]
  - [1478, 6616, 0.002081, 0.013031,    0,       true]
  - [ 809, 4594,  0.00116,  0.01438,    0,       true]
  - [8656, 4729,  0.00013, 0.001031,    0,       true]
  - [4100,  615,  0.00036, 0.002659,    0,       true]
  - [4060, 5393, 0.000771, 0.004539,    0,       true]

trafo:
  columns: [from, to, r_pu, x_pu, g_pu, b_pu, ratio, shift_deg, in_service]
  rows:
  #  from    to      r_pu      x_pu  g_pu  b_pu     ratio  shift_deg  in_service
  - [9203, 2426, 0.000695, 0.049098,    0,    0, 0.982143,         0,       true]
  - [9203, 2426, 0.000355, 0.024893,    0,    0,  0.93617,         0,       true]
  - [ 118, 2426, 0.000365, 0.024372,    0,    0, 0.979227,         0,       true]
  - [3145, 7770, 0.000411, 0.023652,    0,    0,  0.93617,         0,       true]
  - [7267, 4918, 0.000386, 0.025673,    0,    0,  0.93617,         0,       true]
  - [7267, 4918, 0.000344, 0.029336,    0,    0,  0.93617,         0,       true]
  - [ 839, 4506, 0.000653, 0.052104,    0,    0, 0.982143,         0,       true]
  - [ 839, 4506, 0.000767, 0.043531,    0,    0, 0.982143,         0,       true]
  - [3445, 6114, 0.000323, 0.028314,    0,    0,  0.93617,         0,       true]
  - [3445, 6114, 0.000323, 0.025999,    0,    0,  0.93617,         0,       true]
  - [3445, 7264, 0.000365, 0.025478,    0,    0,  0.93617,         0,       true]
  - [ 891, 6306,  0.00086, 0.039291,    0,    0, 0.982143,         0,       true]
  - [ 720, 1711, 0.000355, 0.026586,    0,    0,  0.93617,         0,       true]
  - [ 720, 1711, 0.000375, 0.026313,    0,    0,  0.93617,         0,       true]
  - [6206, 3240, 0.000344, 0.023329,    0,    0, 0.979227,         0,       true]
  - [6206, 3240, 0.000302, 0.026375,    0,    0, 0.979227,         0,       true]
  - [9174, 2924, 0.000788,  0.04323,    0,    0, 0.982143,         0,       true]
  - [9174, 2924, 0.000767,  0.04407,    0,    0, 0.982143,         0,       true]
  - [1355, 5856, 0.000767, 0.043562,    0,    0, 0.982143,         0,       true]
  - [1355, 5856, 0.000788, 0.041281,    0,    0, 0.982143,         0,       true]
  - [1355, 5856, 0.000892, 0.040524,    0,    0, 0.982143,         0,       true]
  - [3205, 4683, 0.000975, 0.043562,    0,    0, 0.982143,         0,       true]
  - [3205, 4683, 0.000757, 0.042649,    0,    0, 0.982143,         0,       true]
  - [5350, 2361, 0.000261, 0.030762,    0,    0,  0.93617,         0,       true]
  - [5350, 2361, 0.000261, 0.030088,    0,    0,  0.93617,         0,       true]
  - [5016, 6112, 0.000323, 0.026447,    0,    0, 0.979227,         0,       true]
  - [5016, 8860, 0.000323, 0.026885,    0,    0, 0.979227,         0,       true]
  - [7471,  549, 0.000323,  0.02748,    0,    0,  0.93617,         0,       true]
  - [7471,  549, 0.000292, 0.028158,    0,    0,  0.93617,         0,       true]
  - [ 549, 5002,        0, 0.009197,    0,    0,        1,  0.072386,       true]
  - [5490, 3817, 0.000736, 0.044526,    0,    0, 0.982143,         0,       true]
  - [2854, 9112,  0.00086, 0.039488,    0,    0, 0.982143,         0,       true]
  - [2918, 6532, 0.000365, 0.024372,    0,    0,  0.93617,         0,       true]
  - [2918, 6532, 0.000375, 0.023986,    0,    0,  0.93617,         0,       true]
  - [4494, 7284, 0.000386, 0.025673,    0,    0,  0.93617,         0,       true]
  - [2656, 1775, 0.000809, 0.042318,    0,    0, 0.982143,         0,       true]
  - [3519, 5641, 0.000705, 0.042038,    0,    0, 0.982143,         0,       true]
  - [3543,  367, 0.000334, 0.028022,    0,    0,  0.93617,         0,       true]
  - [3543, 1833, 0.000353, 0.022403,    0,    0, 0.982143,         0,       true]
  - [2372,  367, 0.000313, 0.026354,    0,    0,  0.93617,         0,       true]
  - [2372,  367, 0.000323, 0.025478,    0,    0,  0.93617,         0,       true]
  - [1876, 7752, 0.000344, 0.024622,    0,    0, 0.979227,         0,       true]
  - [ 113, 7752, 0.000355, 0.024038,    0,    0, 0.979227,         0,       true]
  - [3499, 7289, 0.000881, 0.038244,    0,    0, 0.982143,         0,       true]
  - [3499, 7289, 0.000757, 0.040959,    0,    0, 0.982143,         0,       true]
  - [3082, 2083, 0.000354, 0.028765,    0,    0,  0.93617,         0,       true]
  - [6224, 2083, 0.000354, 0.027114,    0,    0,  0.93617,         0,       true]
  - [2174, 2083, 0.000695,  0.04748,    0,    0, 0.982143,         0,       true]
  - [4623, 1609, 0.000323, 0.028314,    0,    0,  0.93617,         0,       true]
  - [4623, 1609, 0.000323, 0.026354,    0,    0,  0.93617,         0,       true]
  - [4623, 1609, 0.000323, 0.025696,    0,    0,  0.93617,         0,       true]
  - [5589, 1001, 0.000355, 0.027305,    0,    0, 0.979227,         0,       true]
  - [5589, 1001, 0.000355, 0.026666,    0,    0, 0.979227,         0,       true]
  - [5589, 1001, 0.000923, 0.037456,    0,    0, 0.982143,         0,       true]
  - [5589, 1001, 0.000788, 0.035217,    0,    0, 0.982143,         0,       true]
  - [1198, 7473, 0.000323, 0.026739,    0,    0,  0.93617,         0,       true]
  - [1198, 7473, 0.000323,  0.02749,    0,    0,  0.93617,         0,       true]
  - [2479, 5482, 0.000313, 0.027324,    0,    0,  0.93617,         0,       true]
  - [2479, 5482, 0.000313, 0.028074,    0,    0,  0.93617,         0,       true]
  - [7831, 5525, 0.000601, 0.024984,    0,    0, 0.982143,         0,       true]
  - [7831, 5525, 0.000715, 0.022797,    0,    0, 0.982143,         0,       true]
  - [7831, 5525, 0.000344, 0.024893,    0,    0,  0.93617,         0,       true]
  - [4970, 7955, 0.000365, 0.024163,    0,    0, 0.979227,         0,       true]
  - [4970, 7955, 0.000344,  0.02385,    0,    0, 0.979227,         0,       true]
  - [5007, 7367, 0.000757, 0.040182,    0,    0, 0.982143,         0,       true]
  - [ 757, 3758, 0.000323, 0.028937,    0,    0, 0.979227,         0,       true]
  - [3697, 6952, 0.000354, 0.026958,    0,    0,  0.93617,         0,       true]
  - [3697, 6952, 0.000778, 0.045656,    0,    0, 0.982143,         0,       true]
  - [3697, 6952, 0.000695, 0.048932,    0,    0, 0.982143,         0,       true]
  - [3697, 6952, 0.000302, 0.025926,    0,    0,  0.93617,         0,       true]
  - [6738, 8180, 0.000355, 0.027328,    0,    0,  0.93617,         0,       true]
  - [6738, 8180, 0.000365, 0.027156,    0,    0,  0.93617,         0,       true]
  - [9222, 5935, 0.000355, 0.024299,    0,    0, 0.979227,         0,       true]
  - [7988,  804, 0.000375, 0.026313,    0,    0,  0.93617,         0,       true]
  - [7988,  804, 0.000375, 0.025605,    0,    0,  0.93617,         0,       true]
  - [3239, 1539, 0.000334, 0.026291,    0,    0, 0.979227,         0,       true]
  - [3239, 1539, 0.000705, 0.046735,    0,    0, 0.982143,         0,       true]
  - [2056, 4084, 0.000313, 0.026875,    0,    0, 0.979227,         0,       true]
  - [2056, 4084, 0.000302, 0.027376,    0,    0, 0.979227,         0,       true]
  - [4598, 5110, 0.000664, 0.044868,    0,    0, 0.982143,         0,       true]
  - [2129, 5110, 0.000809, 0.044526,    0,    0, 0.982143,         0,       true]
  - [5658, 5550,  0.00086, 0.034253,    0,    0, 0.982143,         0,       true]
  - [5658, 5550, 0.000355, 0.024372,    0,    0,  0.93617,         0,       true]
  - [2848, 1526, 0.000365, 0.023788,    0,    0,  0.93617,         0,       true]
  - [4541, 7464, 0.000375, 0.023204,    0,    0, 0.979227,         0,       true]
  - [4541, 7464, 0.000302, 0.026593,    0,    0, 0.979227,         0,       true]
  - [1754, 3857, 0.000323, 0.029256,    0,    0,  0.93617,         0,       true]
  - [1754, 3857, 0.000334, 0.029986,    0,    0,  0.93617,         0,       true]
  - [1754, 3857, 0.000355, 0.030979,    0,    0,  0.93617,         0,       true]
  - [2518, 4544, 0.000302, 0.025707,    0,    0,  0.93617,         0,       true]
  - [2518, 4544, 0.000344, 0.025405,    0,    0,  0.93617,         0,       true]
  - [3069, 6115,  0.00012, 0.008908,    0,    0,        1, -0.072388,       true]
  - [5067, 7641, 0.000365, 0.023715,    0,    0,  0.93617,         0,       true]
  - [6036, 8670, 0.000365, 0.023517,    0,    0, 0.979227,         0,       true]
  - [6036, 5522, 0.000334, 0.026812,    0,    0, 0.979227,         0,       true]
  - [8486, 8791, 0.000695, 0.047253,    0,    0, 0.982143,         0,       true]
  - [7530, 8791, 0.000778, 0.043759,    0,    0, 0.982143,         0,       true]
  - [7522, 7571, 0.000313, 0.030636,    0,    0,  0.93617,         0,       true]
  - [7522, 7571, 0.000313, 0.028286,    0,    0,  0.93617,         0,       true]
  - [7522, 7571, 0.000344, 0.028115,    0,    0,  0.93617,         0,       true]
  - [2526, 1483, 0.000902, 0.039425,    0,    0, 0.982143,         0,       true]
  - [2365, 8316, 0.000355, 0.024237,    0,    0,  0.93617,         0,       true]
  - [8672, 1860, 0.000375, 0.023986,    0,    0,  0.93617,         0,       true]
  - [8672, 1860, 0.000375, 0.023861,    0,    0,  0.93617,         0,       true]
  - [1494,  583, 0.000819,  0.04153,    0,    0, 0.982143,         0,       true]
  - [1494,  583, 0.000809, 0.042701,    0,    0, 0.982143,         0,       true]
  - [1502, 2795, 0.000334, 0.028022,    0,    0,  0.93617,         0,       true]
  - [8195,  933, 0.000632, 0.048237,    0,    0, 0.982143,         0,       true]
  - [8195,  933, 0.000632, 0.045159,    0,    0, 0.982143,         0,       true]
  - [8195,  933, 0.000715, 0.044039,    0,    0, 0.982143,         0,       true]
  - [3918, 6802,  0.00074, 0.044479,    0,    0, 0.986547,         0,       true]
  - [3918, 4025,  0.00074, 0.043811,    0,    0, 0.986547,         0,       true]
  - [4435, 2079, 0.000375,  0.02385,    0,    0,  0.93617,         0,       true]
  - [4435, 2079, 0.000365, 0.023267,    0,    0,  0.93617,         0,       true]
  - [4435, 2079, 0.000323, 0.026739,    0,    0,  0.93617,         0,       true]
  - [1081, 7361, 0.000684, 0.047025,    0,    0, 0.982143,         0,       true]
  - [9101, 2177, 0.000313,  0.02748,    0,    0,  0.93617,         0,       true]
  - [6555, 8475, 0.000323, 0.028554,    0,    0,  0.93617,         0,       true]
  - [6555, 8475, 0.000302, 0.026437,    0,    0,  0.93617,         0,       true]
  - [7056, 7577, 0.000365, 0.025551,    0,    0,  0.93617,         0,       true]
  - [7056, 7577, 0.000344, 0.024893,    0,    0,  0.93617,         0,       true]
  - [7056, 9051, 0.000375, 0.024508,    0,    0, 0.979227,         0,       true]
  - [6889, 6785, 0.000778, 0.041157,    0,    0, 0.982143,         0,       true]
  - [6889, 6785, 0.000923,  0.03702,    0,    0, 0.982143,         0,       true]
  - [6889, 6785, 0.000302, 0.026593,    0,    0, 0.979227,         0,       true]
  - [1027, 7148, 0.000344, 0.029667,    0,    0,  0.93617,         0,       true]
  - [1027,   44, 0.000334,  0.02748,    0,    0,  0.93617,         0,       true]
  - [5308, 7148, 0.000323, 0.030636,    0,    0,  0.89674,         0,       true]
  - [5308,   44, 0.000323, 0.028526,    0,    0,  0.93617,         0,       true]
  - [9213, 6231, 0.000344, 0.025332,    0,    0, 0.979227,         0,       true]
  - [9213, 8291, 0.000334, 0.024674,    0,    0, 0.979227,         0,       true]
  - [9213, 6842, 0.000344,  0.02457,    0,    0, 0.979227,         0,       true]
  - [3608, 6664, 0.000365, 0.023788,    0,    0,  0.93617,         0,       true]
  - [4339, 6570, 0.000365, 0.023601,    0,    0,  0.93617,         0,       true]
  - [4339, 6570, 0.000344,  0.02652,    0,    0,  0.93617,         0,       true]
  - [7513, 6570, 0.000344, 0.027272,    0,    0,  0.93617,         0,       true]
  - [7513, 6570, 0.000334, 0.027563,    0,    0,  0.93617,         0,       true]
  - [8887, 6639, 0.000313, 0.030636,    0,    0, 0.979227,         0,       true]
  - [8887, 6639, 0.000313, 0.028286,    0,    0, 0.979227,         0,       true]
  - [5461, 4816, 0.000881, 0.036803,    0,    0, 0.982143,         0,       true]
  - [5461, 4816, 0.000902, 0.036668,    0,    0, 0.982143,         0,       true]
  - [5461, 4816, 0.000881, 0.034014,    0,    0, 0.982143,         0,       true]
  - [5460, 3786, 0.000365, 0.026027,    0,    0,  0.93617,         0,       true]
  - [5460, 3786, 0.000386, 0.025673,    0,    0,  0.93617,         0,       true]
  - [7256, 4491,  0.00012, 0.011186,    0,    0,        1,  0.084507,       true]
  - [6153,   58,  0.00017, 0.006789,    0,    0,        1, -0.086984,       true]
  - [6153, 6807, 0.000664, 0.047107,    0,    0, 0.982143,         0,       true]
  - [1465, 1262, 0.000313, 0.028314,    0,    0,  0.93617,         0,       true]
  - [1465, 1262, 0.000334, 0.025707,    0,    0,  0.93617,         0,       true]
  - [1465, 1551, 0.000344, 0.025478,    0,    0,  0.93617,         0,       true]
  - [7537, 1551, 0.000344, 0.027236,    0,    0,  0.93617,         0,       true]
  - [7537, 1551, 0.000375, 0.026518,    0,    0,  0.93617,         0,       true]
  - [6901, 4874, 0.000386,  0.02646,    0,    0,  0.93617,         0,       true]
  - [5241,    4, 0.000788, 0.040317,    0,    0, 0.982143,         0,       true]
  - [7520,  561, 0.000323, 0.025863,    0,    0, 0.979227,         0,       true]
  - [ 749, 4324,  1.0e-05, 0.022863,    0,    0,        1,   0.04898,       true]
  - [4141, 7124, 0.000334, 0.030306,    0,    0,  0.93617,         0,       true]
  - [4141, 7124, 0.000302, 0.030636,    0,    0,  0.93617,         0,       true]
  - [7466, 3649,  0.00011, 0.010476,    0,    0,        1,  -0.06138,       true]
  - [8222, 6556, 0.000344, 0.024841,    0,    0, 0.979227,         0,       true]
  - [8222, 6556, 0.000365, 0.025029,    0,    0, 0.979227,         0,       true]
  - [8222, 6556, 0.000355, 0.024101,    0,    0, 0.979227,         0,       true]
  - [4125,  163, 0.000344,  0.02385,    0,    0,  0.93617,         0,       true]
  - [4125,  163, 0.000411,  0.02313,    0,    0,  0.93617,         0,       true]
  - [4125,  163, 0.000829, 0.042764,    0,    0, 0.982143,         0,       true]
  - [5837, 9217, 0.000705,  0.04748,    0,    0, 0.982143,         0,       true]
  - [5837, 1448, 0.000323, 0.029986,    0,    0,  0.93617,         0,       true]
  - [5837, 1448, 0.000302, 0.029952,    0,    0,  0.93617,         0,       true]
  - [8267, 5365, 0.000746, 0.041064,    0,    0, 0.982143,         0,       true]
  - [8267, 5365, 0.000881, 0.042214,    0,    0, 0.982143,         0,       true]
  - [2359, 8005,  0.00086, 0.041209,    0,    0, 0.982143,         0,       true]
  - [2359, 8005, 0.000912, 0.038669,    0,    0, 0.982143,         0,       true]
  - [8109,  171, 0.000375, 0.026244,    0,    0, 0.979227,         0,       true]
  - [8109,  171, 0.000375, 0.025457,    0,    0, 0.979227,         0,       true]
  - [3485, 1156, 0.000302, 0.029096,    0,    0,  0.93617,         0,       true]
  - [4734, 2229, 0.000302, 0.029667,    0,    0,  0.93617,         0,       true]
  - [1709, 7702, 0.000334, 0.027563,    0,    0, 0.979227,         0,       true]
  - [1709, 7702, 0.000323, 0.028074,    0,    0, 0.979227,         0,       true]
  - [ 905, 8189, 0.000736, 0.041064,    0,    0, 0.982143,         0,       true]
  - [8334, 8189, 0.001234, 0.040109,    0,    0, 0.982143,         0,       true]
  - [8334, 8189, 0.000757, 0.043209,    0,    0, 0.982143,         0,       true]
  - [7998, 6734, 0.000323, 0.026586,    0,    0,  0.93617,         0,       true]
  - [4196,  280, 0.000788, 0.040296,    0,    0, 0.982143,         0,       true]
  - [4196,  280, 0.000912, 0.040514,    0,    0, 0.982143,         0,       true]
  - [6475, 3503, 0.000798, 0.042183,    0,    0, 0.982143,         0,       true]
  - [6475, 3503, 0.000778, 0.043147,    0,    0, 0.982143,         0,       true]
  - [7328, 4235, 0.000323, 0.027793,    0,    0,  0.93617,         0,       true]
  - [7328, 4235, 0.000302, 0.027918,    0,    0,  0.93617,         0,       true]
  - [7328, 4235, 0.000302, 0.025926,    0,    0,  0.93617,         0,       true]
  - [6921, 2949, 0.000344, 0.024956,    0,    0, 0.979227,         0,       true]
  - [6921, 2949, 0.000355, 0.024435,    0,    0, 0.979227,         0,       true]
  - [3830,  306, 0.000386, 0.026392,    0,    0,  0.93617,         0,       true]
  - [5648,  306, 0.000365, 0.025525,    0,    0,  0.93617,         0,       true]
  - [1730,  115, 0.000344, 0.029986,    0,    0,  0.93617,         0,       true]
  - [1730,  115, 0.000323, 0.029838,    0,    0,  0.93617,         0,       true]
  - [2721, 5720, 0.000323,  0.02748,    0,    0,  0.93617,         0,       true]
  - [2721, 5720, 0.000313, 0.028001,    0,    0,  0.93617,         0,       true]
  - [ 432, 3246, 0.000179, 0.012988,    0,    0, 0.990991,         0,       true]
  - [ 432, 8846, 0.000198, 0.012724,    0,    0, 0.990991,         0,       true]
  - [ 432, 2393, 0.000207, 0.012469,    0,    0, 0.990991,         0,       true]
  - [ 432, 1895, 0.000207, 0.012206,    0,    0, 0.990991,         0,       true]
  - [ 432, 3412, 0.000217, 0.012912,    0,    0, 0.990991,         0,       true]
  - [ 432, 5586, 0.000217, 0.012627,    0,    0, 0.990991,         0,       true]
  - [ 432, 3112, 0.000198, 0.014317,    0,    0, 0.990991,         0,       true]
  - [ 432, 3112, 0.000189, 0.014592,    0,    0, 0.990991,         0,       true]
  - [ 432, 7857, 0.000354,  0.02725,    0,    0, 0.979227,         0,       true]
  - [ 960, 8497, 0.000628, 0.042428,    0,    0, 1.009174,         0,       true]
  - [ 960, 8497, 0.000726, 0.044039,    0,    0, 0.982143,         0,       true]
  - [3577, 5907, 0.000365, 0.024893,    0,    0, 0.979227,         0,       true]
  - [3577, 5907, 0.000438,  0.02457,    0,    0, 0.979227,         0,       true]
  - [3577, 5907, 0.000365, 0.023986,    0,    0, 0.979227,         0,       true]
  - [7164, 5918, 0.000375, 0.023267,    0,    0, 0.979227,         0,       true]
  - [7164, 5918, 0.000323, 0.026375,    0,    0,  0.93617,         0,       true]
  - [1798, 2467, 0.000334, 0.029735,    0,    0,  0.93617,         0,       true]
  - [1798, 2467, 0.000313, 0.030237,    0,    0,  0.93617,         0,       true]
  - [3346, 2132, 0.000767, 0.044049,    0,    0, 0.982143,         0,       true]
  - [3346, 2132, 0.000302, 0.026072,    0,    0,  0.93617,         0,       true]
  - [3346, 2132,  0.00085, 0.039892,    0,    0, 0.982143,         0,       true]
  - [3483, 8992, 0.000344, 0.024956,    0,    0, 0.979227,         0,       true]
  - [8886, 8992, 0.000334, 0.026666,    0,    0,  0.93617,         0,       true]
  - [2093,  805, 0.000365, 0.023788,    0,    0,  0.93617,         0,       true]
  - [2093,  805, 0.000365, 0.023465,    0,    0,  0.93617,         0,       true]
  - [ 221, 1541, 0.000334, 0.026447,    0,    0,  0.93617,         0,       true]
  - [8347, 5383, 0.000323, 0.027042,    0,    0,  0.93617,         0,       true]
  - [8347, 5383, 0.000313,  0.02748,    0,    0,  0.93617,         0,       true]
  - [8347, 5383, 0.000302, 0.028314,    0,    0,  0.93617,         0,       true]
  - [8347, 7507, 0.000323, 0.025853,    0,    0,  0.93617,         0,       true]
  - [8347, 7507, 0.000365, 0.026197,    0,    0,  0.93617,         0,       true]
  - [8347, 7507, 0.000365, 0.025165,    0,    0,  0.93617,         0,       true]
  - [4000, 4852, 0.000355, 0.024237,    0,    0, 0.979227,         0,       true]
  - [4000, 2012, 0.000375, 0.024247,    0,    0,  0.93617,         0,       true]
  - [2183, 4852, 0.000365, 0.023267,    0,    0, 0.979227,         0,       true]
  - [2183, 2012, 0.000342, 0.023139,    0,    0, 0.982143,         0,       true]
  - [1642, 7098, 0.000344, 0.026666,    0,    0, 0.979227,         0,       true]
  - [1642,  687, 0.000334, 0.027021,    0,    0,  0.93617,         0,       true]
  - [ 809, 7098, 0.000302, 0.027615,    0,    0, 0.979227,         0,       true]
  - [ 809,  687, 0.000313, 0.026135,    0,    0,  0.93617,         0,       true]
  - [4594, 8804, 0.000365, 0.025905,    0,    0,  0.93617,         0,       true]
  - [4594, 8804, 0.000355, 0.025238,    0,    0,  0.93617,         0,       true]
  - [2919, 4215, 0.000334, 0.026814,    0,    0,  0.93617,         0,       true]

bus_dc:
  columns: [id, name, base_kv, pd_mw, in_service]
  rows:
  #    id    name  base_kv  pd_mw  in_service
  - [9261, "9261",     220,     0,       true]
  - [9262, "9262",     220,     0,       true]
  - [9263, "9263",     220,     0,       true]
  - [9264, "9264",     220,     0,       true]
  - [9265, "9265",     220,     0,       true]

line_dc:
  columns: [from, to, r_pu, in_service]
  rows:
  #  from    to    r_pu  in_service
  - [9261, 9262, 0.0005,       true]
  - [9263, 9264, 0.0007,       true]
  - [9264, 9265, 0.0007,       true]
  - [9265, 9263, 0.0007,       true]

source_dc:
  columns: [bus, vm_pu, in_service]
  rows: []

converter:
  columns: [name, ac_bus, dc_bus, mode, p_mw, q_mvar, vac_pu, va_deg, vdc_pu, p_dc_ref_mw, droop_k, vdc_ref_pu, loss_a, loss_b, loss_c, in_service]
  rows:
  #          name  ac_bus  dc_bus  mode  p_mw  q_mvar  vac_pu  va_deg  vdc_pu  p_dc_ref_mw  droop_k  vdc_ref_pu  loss_a  loss_b  loss_c  in_service
  - [IC 2072-9261,   2072,   9261, VdcQ,    0,    -10,      1,      0,      1,           0,       0,          1,      0,      0,      0,       true]
  - [IC 8195-9262,   8195,   9262,   PQ,   10,    -10,      1,      0,      1,           0,       0,          1,      0,      0,      0,       true]
  - [IC 6246-9263,   6246,   9263, VdcQ,    0,    -10,      1,      0,      1,           0,       0,          1,      0,      0,      0,       true]
  - [IC 7282-9264,   7282,   9264,   PQ,  -10,    -10,      1,      0,      1,           0,       0,          1,      0,      0,      0,       true]
  - [ IC 352-9265,    352,   9265,   PQ,  -10,    -10,      1,      0,      1,           0,       0,          1,      0,      0,      0,       true]
